<?xml version="1.0" encoding="UTF-8"?>
<!-- xmlns:cim="http://iec.ch/TC57/2010/CIM-schema-cim17#" -->
<rdf:RDF	xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"
	xmlns:cim="http://iec.ch/TC57/CIM-generic#"
	xmlns:FTN="http://www.ftn.uns.ac.rs#"
	xml:base="http://iec.ch/TC57/2010/CIM-schema-cim17#">
	<cim:ACLineSegment rdf:ID="_0b063747-9c83-4599-9541-80a39444ac3f519">
		<cim:IdentifiedObject.mRID>0b063747-9c83-4599-9541-80a39444ac3f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-720</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#n9gpcc4o-t04x-l7ij-lg75-amoqi4glt75u519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>243.84</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_1149b417-8460-4a91-95ad-e3caa4c7045b519">
		<cim:IdentifiedObject.mRID>1149b417-8460-4a91-95ad-e3caa4c7045b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701-702</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#_7e497b55-6179-468c-8413-2e4e253efb32_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#dfk4igjhf83djz3tkebzh9xro4corgsp519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>292.608</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#_7e497b55-6179-468c-8413-2e4e253efb32_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_119d3a05-bfff-405e-b0a8-a6bf5de21ada519">
		<cim:IdentifiedObject.mRID>119d3a05-bfff-405e-b0a8-a6bf5de21ada519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-714</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#praqgp36pm36wrwz8ilzepifq5xatllj519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>24.384</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_17a4ea47-58fe-4588-9e3e-82e500f38288519">
		<cim:IdentifiedObject.mRID>17a4ea47-58fe-4588-9e3e-82e500f38288519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-712</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#gnadzhku3h0vl8x1h5vir3aaroe2vuyr519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>73.152</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519">
		<cim:IdentifiedObject.mRID>1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-706</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#z6v80ph9nry5uh9cqdro6i1m8iql2arz519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>182.88</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_29dea33d-4ac4-49e5-a8d5-1b7e92170269519">
		<cim:IdentifiedObject.mRID>29dea33d-4ac4-49e5-a8d5-1b7e92170269519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-732</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#sl3scopi9c3fp1sg1p0d54blgq6bsie1519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>97.536</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_33d29d63-c9a7-462f-989f-151a4f60f6ae519">
		<cim:IdentifiedObject.mRID>33d29d63-c9a7-462f-989f-151a4f60f6ae519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>713-704</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#jlovpqw7qpsak5mjrdq4epamvgnsvyt7519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>158.496</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_367862bb-ea26-4ee8-8f16-cfc598e8c66c519">
		<cim:IdentifiedObject.mRID>367862bb-ea26-4ee8-8f16-cfc598e8c66c519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>738-711</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#j2epaf2pbsk1jlbe899eubhrj4fk2fn7519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>121.92</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_40215c95-0e2e-45ba-a687-25fa8f2db901519">
		<cim:IdentifiedObject.mRID>40215c95-0e2e-45ba-a687-25fa8f2db901519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-722</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_64w4s0mxiai83ygbe91hrhdpdwh4tat4519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>36.576</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_465f8552-b6c3-44dd-88c1-808d2578e0f6519">
		<cim:IdentifiedObject.mRID>465f8552-b6c3-44dd-88c1-808d2578e0f6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-733</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#jo3uj1dsbihfiimkitgt1wgmcguklbas519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>97.536</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_4fe5cefc-7728-444c-9924-d2b87479c97a519">
		<cim:IdentifiedObject.mRID>4fe5cefc-7728-444c-9924-d2b87479c97a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-708</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_2xqqmtcmzfgtckpwm0g0uqxk7eer3nxv519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>97.536</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_5aa2a271-733c-4fc2-82d3-589ec1d3da5a519">
		<cim:IdentifiedObject.mRID>5aa2a271-733c-4fc2-82d3-589ec1d3da5a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-707</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#haxth0iiz99oqk9700hy0mvuct6ibocn519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>280.416</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519">
		<cim:IdentifiedObject.mRID>5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>706-725</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#g2ceshgguoshl94k1l3yxf9txwg852gn519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>85.344</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_5dc55a82-9591-47f3-ac4c-46eb5d6561e6519">
		<cim:IdentifiedObject.mRID>5dc55a82-9591-47f3-ac4c-46eb5d6561e6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-741</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_063f56ca6kvecjex38ybor1oyq83dqq5519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>121.92</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_61fdb5b7-522e-4de8-b785-4969b8dff5f5519">
		<cim:IdentifiedObject.mRID>61fdb5b7-522e-4de8-b785-4969b8dff5f5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>737-738</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#v8loutcp5ha905g7mbcjcmi14o2xmzae519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>121.92</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_6579865b-330c-4dc7-bb2e-b8978853cc0b519">
		<cim:IdentifiedObject.mRID>6579865b-330c-4dc7-bb2e-b8978853cc0b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-713</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#et7i5k8nlbg1kwc9qb2aal76r35a76wz519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>109.728</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_67f78dba-a4c1-448d-9386-85f0bc1b29b7519">
		<cim:IdentifiedObject.mRID>67f78dba-a4c1-448d-9386-85f0bc1b29b7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-731</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#b8v5sz5w4tzzv3f36jmn50w4ghoc2vjm519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>182.88</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_6c1d4316-4c21-4ced-b7ee-56c28b751b5f519">
		<cim:IdentifiedObject.mRID>6c1d4316-4c21-4ced-b7ee-56c28b751b5f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-735</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#w97idxc08a874kxkj085cj1ue52dnoc2519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>60.96</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_82ba1c52-4f24-482d-8620-9971678c1711519">
		<cim:IdentifiedObject.mRID>82ba1c52-4f24-482d-8620-9971678c1711519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>727-744</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_73qy7hv6aod8ttnyv43q19b6x9qn4p0f519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>85.344</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_90bc1bc2-a023-45d1-830a-c8e3248fadd4519">
		<cim:IdentifiedObject.mRID>90bc1bc2-a023-45d1-830a-c8e3248fadd4519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>733-734</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#i0s1h5h9iuj1jlkj6owutakmfi4bl0v9519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>170.688</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_96df07c2-db59-45d5-890f-9ac4a2a9482d519">
		<cim:IdentifiedObject.mRID>96df07c2-db59-45d5-890f-9ac4a2a9482d519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701.1-701</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#_17eeb6da-b42b-4e6a-a825-9235c1c70f75_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_6ksrwb0f92q9d68ddhzyz8iikeem070a519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>563.88</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#_17eeb6da-b42b-4e6a-a825-9235c1c70f75_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="a040d59b-a5b1-4f0a-917d-9fa504a9db4a519">
		<cim:IdentifiedObject.mRID>a040d59b-a5b1-4f0a-917d-9fa504a9db4a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-737</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<cim:PowerSystemResource.Location rdf:resource="#q7l9r6y0zybieoffx79mzb7avcx52c7b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>195.072</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="aaa17018-8ce6-432a-86b8-fb7a3e14814a519">
		<cim:IdentifiedObject.mRID>aaa17018-8ce6-432a-86b8-fb7a3e14814a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-724</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#dsq1gaota4avlx56koqkm1f3trrt6uwm519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>231.648</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="bb644ccc-6aae-4d1a-a835-a685ed2c13b7519">
		<cim:IdentifiedObject.mRID>bb644ccc-6aae-4d1a-a835-a685ed2c13b7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-736</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_5pg7gg9g6qyv7nhyg5dszvt5e7e0x78e519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>390.144</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="bfc365d2-6d70-4976-b7ae-a882451d8aab519">
		<cim:IdentifiedObject.mRID>bfc365d2-6d70-4976-b7ae-a882451d8aab519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-740</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_7t9xxiayorbamwr7aedg2ppj0bopi2qz519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>60.96</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="c430d347-ab0f-4431-b293-1fd9e89413cf519">
		<cim:IdentifiedObject.mRID>c430d347-ab0f-4431-b293-1fd9e89413cf519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-729</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#zvaqrq3g0qmcaflndjgnboyueb7dsa5519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>85.344</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="cf9a0fd2-91d8-49d9-8182-17e003efcbc9519">
		<cim:IdentifiedObject.mRID>cf9a0fd2-91d8-49d9-8182-17e003efcbc9519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>730-709</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#k8ry9yj8vxvzh3572f6dvg2srro5ipho519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>60.96</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519">
		<cim:IdentifiedObject.mRID>d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-730</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#fnxnwwisbke2ms35o4lqlfu3n9gb2cj7519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>182.88</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="d83fbe4d-ba69-46a2-b3af-ce5630b02098519">
		<cim:IdentifiedObject.mRID>d83fbe4d-ba69-46a2-b3af-ce5630b02098519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-727</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#n6co8iaspfide06wj2pg1qyew6282hfr519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>73.152</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519">
		<cim:IdentifiedObject.mRID>d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-710</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#qpyqgfqchipau6hjvx97u05pogv7mlwd519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>158.496</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="db6019cb-e83c-49b1-9891-efd9ecd90553519">
		<cim:IdentifiedObject.mRID>db6019cb-e83c-49b1-9891-efd9ecd90553519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>714-718</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_9f21tajs92uqln6756130mgfgpir8o95519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>158.496</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519">
		<cim:IdentifiedObject.mRID>e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-728</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#mdu63j6dlfwz064a5h3ejt0kmhz4721o519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>60.96</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="e7e2d193-c3ac-4dd6-8b77-8938b140826f519">
		<cim:IdentifiedObject.mRID>e7e2d193-c3ac-4dd6-8b77-8938b140826f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-742</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#ko019gg1j8jci79ip6stp9ipenmhon90519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>97.536</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519">
		<cim:IdentifiedObject.mRID>e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-703</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#_7e497b55-6179-468c-8413-2e4e253efb32_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#jk5d6g4xgk02spsbwj5w5lverr6bvcqa519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>402.336</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#_7e497b55-6179-468c-8413-2e4e253efb32_PLI519"/>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="ff5c84ca-ffb0-4d11-ad68-92d164ead39a519">
		<cim:IdentifiedObject.mRID>ff5c84ca-ffb0-4d11-ad68-92d164ead39a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-705</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Section519"/>
		<cim:PowerSystemResource.AssetDatasheet rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519"/>
		<cim:PowerSystemResource.Location rdf:resource="#_3s7pmm8oretztzq9w2i023r5aq7o95xl519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
		<FTN:Conductor.conductorType>Cable</FTN:Conductor.conductorType>
		<cim:Conductor.length>121.92</cim:Conductor.length>
		<cim:ACLineSegment.PerLengthImpedance rdf:resource="#bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519"/>
	</cim:ACLineSegment>
	<cim:Feeder rdf:ID="_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519">
		<cim:IdentifiedObject.mRID>8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>IEEE_37_Node_Test</cim:IdentifiedObject.name>
	</cim:Feeder>
	<cim:ConnectivityNode rdf:ID="_09e12fb3-093f-4bb1-833e-0e664d00fbba519">
		<cim:IdentifiedObject.mRID>09e12fb3-093f-4bb1-833e-0e664d00fbba519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>735</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_11939cb7-5839-4c64-90fe-40ddff2e88b0519">
		<cim:IdentifiedObject.mRID>11939cb7-5839-4c64-90fe-40ddff2e88b0519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_1c13a3c5-e923-4cd0-9a70-7e52c588afb5519">
		<cim:IdentifiedObject.mRID>1c13a3c5-e923-4cd0-9a70-7e52c588afb5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_2f37fd97-a6c7-4ed8-9206-032b8e1a2d51519">
		<cim:IdentifiedObject.mRID>2f37fd97-a6c7-4ed8-9206-032b8e1a2d51519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_33ba6576-0194-4c16-8ec5-8398a0be88f2519">
		<cim:IdentifiedObject.mRID>33ba6576-0194-4c16-8ec5-8398a0be88f2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_350879e8-2692-4aff-897b-f67092bc6776519">
		<cim:IdentifiedObject.mRID>350879e8-2692-4aff-897b-f67092bc6776519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_358abebb-3750-4af5-9daf-d34dd134b4d1519">
		<cim:IdentifiedObject.mRID>358abebb-3750-4af5-9daf-d34dd134b4d1519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>736</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_3d1bbdde-6afb-4c62-b1f1-6d1e41adeb03519">
		<cim:IdentifiedObject.mRID>3d1bbdde-6afb-4c62-b1f1-6d1e41adeb03519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_49718d77-415d-4495-8ded-401406c04722519">
		<cim:IdentifiedObject.mRID>49718d77-415d-4495-8ded-401406c04722519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>732</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_4d5655d4-e7cb-4413-a018-074143985c39519">
		<cim:IdentifiedObject.mRID>4d5655d4-e7cb-4413-a018-074143985c39519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>741</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_4f9521ec-5e1c-4069-a7fb-50f5df76e297519">
		<cim:IdentifiedObject.mRID>4f9521ec-5e1c-4069-a7fb-50f5df76e297519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>731</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_50e2f298-18cd-4ff9-bdd6-ed91a0e9b821519">
		<cim:IdentifiedObject.mRID>50e2f298-18cd-4ff9-bdd6-ed91a0e9b821519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_5134babb-94b5-4fd8-8a84-113a592e68ea519">
		<cim:IdentifiedObject.mRID>5134babb-94b5-4fd8-8a84-113a592e68ea519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_554ae1b6-aa62-4291-b795-2089f8130a85519">
		<cim:IdentifiedObject.mRID>554ae1b6-aa62-4291-b795-2089f8130a85519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_583a357f-5bba-4f80-a3bc-c611548a3cba519">
		<cim:IdentifiedObject.mRID>583a357f-5bba-4f80-a3bc-c611548a3cba519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>742</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_5c62dec8-1783-4d85-92c5-9a66997a35a2519">
		<cim:IdentifiedObject.mRID>5c62dec8-1783-4d85-92c5-9a66997a35a2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_5c6cc09e-42f7-4380-ac36-72089ea78abc519">
		<cim:IdentifiedObject.mRID>5c6cc09e-42f7-4380-ac36-72089ea78abc519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>729</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_620a3c22-37ea-42b8-a18b-08b299d4324f519">
		<cim:IdentifiedObject.mRID>620a3c22-37ea-42b8-a18b-08b299d4324f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_64b6c337-35d7-4696-a967-36b38ea3f88e519">
		<cim:IdentifiedObject.mRID>64b6c337-35d7-4696-a967-36b38ea3f88e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>727</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_7e462bf1-e3cf-4e35-8631-2fef15904e57519">
		<cim:IdentifiedObject.mRID>7e462bf1-e3cf-4e35-8631-2fef15904e57519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_8962bd05-8568-421b-80b5-6be8be451803519">
		<cim:IdentifiedObject.mRID>8962bd05-8568-421b-80b5-6be8be451803519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>738</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="a13fffe2-5822-426c-ba08-33cb87233194519">
		<cim:IdentifiedObject.mRID>a13fffe2-5822-426c-ba08-33cb87233194519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>714</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="a7eaf111-d826-4610-aced-17598b53ae51519">
		<cim:IdentifiedObject.mRID>a7eaf111-d826-4610-aced-17598b53ae51519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="ad5c8cce-3f03-4a74-9b89-5a043a310f4b519">
		<cim:IdentifiedObject.mRID>ad5c8cce-3f03-4a74-9b89-5a043a310f4b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701-1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="b4e0e6d7-42fd-4c15-a591-f3b906db50e7519">
		<cim:IdentifiedObject.mRID>b4e0e6d7-42fd-4c15-a591-f3b906db50e7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>728</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="bc5f2b76-91fc-466a-8332-42ce6e2a7dcb519">
		<cim:IdentifiedObject.mRID>bc5f2b76-91fc-466a-8332-42ce6e2a7dcb519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>737</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="c81daa09-2a15-42b1-abfd-5216fa74e99a519">
		<cim:IdentifiedObject.mRID>c81daa09-2a15-42b1-abfd-5216fa74e99a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>713</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="d810749a-a690-493a-974a-5e3d0862ea85519">
		<cim:IdentifiedObject.mRID>d810749a-a690-493a-974a-5e3d0862ea85519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>740</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="d97cbbca-1546-4423-9a81-52fdea40fa8f519">
		<cim:IdentifiedObject.mRID>d97cbbca-1546-4423-9a81-52fdea40fa8f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="dcec14c8-b042-47eb-975e-a8dd1bcc8e6b519">
		<cim:IdentifiedObject.mRID>dcec14c8-b042-47eb-975e-a8dd1bcc8e6b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="e369cc8e-866e-43bf-9ab4-2914c06d5e74519">
		<cim:IdentifiedObject.mRID>e369cc8e-866e-43bf-9ab4-2914c06d5e74519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="e5f97942-026e-45d6-b781-f7ef44865a02519">
		<cim:IdentifiedObject.mRID>e5f97942-026e-45d6-b781-f7ef44865a02519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>775</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="e81635e6-7c95-4639-94bc-00eb737ee87c519">
		<cim:IdentifiedObject.mRID>e81635e6-7c95-4639-94bc-00eb737ee87c519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="ec6a1ff0-b33d-4c97-81e2-0261fa7b1369519">
		<cim:IdentifiedObject.mRID>ec6a1ff0-b33d-4c97-81e2-0261fa7b1369519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>733</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="f3008292-3072-4aff-a69c-194047d738b0519">
		<cim:IdentifiedObject.mRID>f3008292-3072-4aff-a69c-194047d738b0519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="ff6586f8-7575-4b6b-8a4d-7c16c08473e7519">
		<cim:IdentifiedObject.mRID>ff6586f8-7575-4b6b-8a4d-7c16c08473e7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="ffe016d8-5f7b-4daf-99b6-58982b4f598d519">
		<cim:IdentifiedObject.mRID>ffe016d8-5f7b-4daf-99b6-58982b4f598d519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>730</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:ConnectivityNode>
	<cim:Diagram rdf:ID="Geographic519">
		<cim:IdentifiedObject.mRID>Geographic519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Geographic</cim:IdentifiedObject.name>
	</cim:Diagram>
	<cim:PerLengthSequenceImpedance rdf:ID="_17eeb6da-b42b-4e6a-a825-9235c1c70f75_PLI519">
		<cim:IdentifiedObject.mRID>17eeb6da-b42b-4e6a-a825-9235c1c70f75_PLI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config721</cim:IdentifiedObject.name>
		<cim:PerLengthSequenceImpedance.b0ch>0</cim:PerLengthSequenceImpedance.b0ch>
		<cim:PerLengthSequenceImpedance.bch>9.929001E-08</cim:PerLengthSequenceImpedance.bch>
		<cim:PerLengthSequenceImpedance.r>0.0001818</cim:PerLengthSequenceImpedance.r>
		<cim:PerLengthSequenceImpedance.r0>0</cim:PerLengthSequenceImpedance.r0>
		<cim:PerLengthSequenceImpedance.x>0.0001226</cim:PerLengthSequenceImpedance.x>
		<cim:PerLengthSequenceImpedance.x0>0</cim:PerLengthSequenceImpedance.x0>
	</cim:PerLengthSequenceImpedance>
	<cim:PerLengthSequenceImpedance rdf:ID="_7e497b55-6179-468c-8413-2e4e253efb32_PLI519">
		<cim:IdentifiedObject.mRID>7e497b55-6179-468c-8413-2e4e253efb32_PLI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config722</cim:IdentifiedObject.name>
		<cim:PerLengthSequenceImpedance.b0ch>0</cim:PerLengthSequenceImpedance.b0ch>
		<cim:PerLengthSequenceImpedance.bch>7.943E-08</cim:PerLengthSequenceImpedance.bch>
		<cim:PerLengthSequenceImpedance.r>0.0002952</cim:PerLengthSequenceImpedance.r>
		<cim:PerLengthSequenceImpedance.r0>0</cim:PerLengthSequenceImpedance.r0>
		<cim:PerLengthSequenceImpedance.x>0.0001847</cim:PerLengthSequenceImpedance.x>
		<cim:PerLengthSequenceImpedance.x0>0</cim:PerLengthSequenceImpedance.x0>
	</cim:PerLengthSequenceImpedance>
	<cim:PerLengthSequenceImpedance rdf:ID="bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519">
		<cim:IdentifiedObject.mRID>bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_PLI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config724</cim:IdentifiedObject.name>
		<cim:PerLengthSequenceImpedance.b0ch>0</cim:PerLengthSequenceImpedance.b0ch>
		<cim:PerLengthSequenceImpedance.bch>3.74365E-08</cim:PerLengthSequenceImpedance.bch>
		<cim:PerLengthSequenceImpedance.r>0.0013019</cim:PerLengthSequenceImpedance.r>
		<cim:PerLengthSequenceImpedance.r0>0</cim:PerLengthSequenceImpedance.r0>
		<cim:PerLengthSequenceImpedance.x>0.000482</cim:PerLengthSequenceImpedance.x>
		<cim:PerLengthSequenceImpedance.x0>0</cim:PerLengthSequenceImpedance.x0>
	</cim:PerLengthSequenceImpedance>
	<cim:PerLengthSequenceImpedance rdf:ID="e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519">
		<cim:IdentifiedObject.mRID>e101cfa7-b2ba-4604-b79a-a3666da4c9ef_PLI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config723</cim:IdentifiedObject.name>
		<cim:PerLengthSequenceImpedance.b0ch>0</cim:PerLengthSequenceImpedance.b0ch>
		<cim:PerLengthSequenceImpedance.bch>4.65037E-08</cim:PerLengthSequenceImpedance.bch>
		<cim:PerLengthSequenceImpedance.r>0.0008038</cim:PerLengthSequenceImpedance.r>
		<cim:PerLengthSequenceImpedance.r0>0</cim:PerLengthSequenceImpedance.r0>
		<cim:PerLengthSequenceImpedance.x>0.0004171</cim:PerLengthSequenceImpedance.x>
		<cim:PerLengthSequenceImpedance.x0>0</cim:PerLengthSequenceImpedance.x0>
	</cim:PerLengthSequenceImpedance>
	<cim:PowerTransformer rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9519">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>PT.709-775</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.PSRType rdf:resource="#Consumer Transformer519"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
		<FTN:ConductingEquipment.ratedVoltage>4800</FTN:ConductingEquipment.ratedVoltage>
	</cim:PowerTransformer>
	<cim:PowerTransformerEnd rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9519.W1">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9519.W1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>PTE.709</cim:IdentifiedObject.name>
		<cim:TransformerEnd.Terminal rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519.W1.T"/>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:TransformerEnd.grounded>False</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519"/>
		<cim:PowerTransformerEnd.connectionKind>D</cim:PowerTransformerEnd.connectionKind>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>4800</cim:PowerTransformerEnd.ratedU>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9519.W2">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9519.W2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>PTE.775</cim:IdentifiedObject.name>
		<cim:TransformerEnd.Terminal rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519.W2.T"/>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:TransformerEnd.grounded>False</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519"/>
		<cim:PowerTransformerEnd.connectionKind>D</cim:PowerTransformerEnd.connectionKind>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
	</cim:PowerTransformerEnd>
	<cim:PSRType rdf:ID="Bay519">
		<cim:IdentifiedObject.mRID>Bay519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Bay</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Bus519">
		<cim:IdentifiedObject.mRID>Bus519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Bus</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Consumer_Transformer519">
		<cim:IdentifiedObject.mRID>Consumer Transformer519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Consumer Transformer</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Customer519">
		<cim:IdentifiedObject.mRID>Customer519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Customer</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Equivalent_load519">
		<cim:IdentifiedObject.mRID>Equivalent load519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Equivalent load</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Feeder519">
		<cim:IdentifiedObject.mRID>Feeder519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Feeder</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Load_group519">
		<cim:IdentifiedObject.mRID>Load group519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Load group</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Section519">
		<cim:IdentifiedObject.mRID>Section519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Section</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Service_location519">
		<cim:IdentifiedObject.mRID>Service location519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service location</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:PSRType rdf:ID="Substation519">
		<cim:IdentifiedObject.mRID>Substation519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Substation</cim:IdentifiedObject.name>
	</cim:PSRType>
	<cim:EnergyConsumer rdf:ID="_040d62b9-9672-4466-bb7a-8ed67e8cfdf7519">
		<cim:IdentifiedObject.mRID>040d62b9-9672-4466-bb7a-8ed67e8cfdf7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 731</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#j42qjyza7vrq0tj9vkemx7u028igpo28519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_12037118-01ff-413c-98a2-6164e98634fd519">
		<cim:IdentifiedObject.mRID>12037118-01ff-413c-98a2-6164e98634fd519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 733</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#gjlxw55fe1qxsij77q39q0z1co55yoh3519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_1f5911a9-b555-40d8-9209-f5e9ed12825a519">
		<cim:IdentifiedObject.mRID>1f5911a9-b555-40d8-9209-f5e9ed12825a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 720</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#jkpwuooyiki8290zz9aw8h2epxmrrl32519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_28c1ce86-4967-402a-a2db-0e0bdc091118519">
		<cim:IdentifiedObject.mRID>28c1ce86-4967-402a-a2db-0e0bdc091118519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 728</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#tmrj8x9482vscouzn2to4upd0q34qj17519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_2d6feead-9a28-413d-b4ee-e2fd80836ed3519">
		<cim:IdentifiedObject.mRID>2d6feead-9a28-413d-b4ee-e2fd80836ed3519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 737</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#sachosxgt1zawxabqk9c78i3ih1zeiev519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_3441e268-9476-4ffb-9940-d81d4102ddaf519">
		<cim:IdentifiedObject.mRID>3441e268-9476-4ffb-9940-d81d4102ddaf519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 701</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#wz37sjv4zvam75rts2kcpk31mlaymuax519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_3bd81aee-295d-4f19-afb2-172989e1420e519">
		<cim:IdentifiedObject.mRID>3bd81aee-295d-4f19-afb2-172989e1420e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 740</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#inj7kv2x5wjsj176tx5gpgx7yiytmn67519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_3e022a87-512b-4fc0-8131-8c9a4cc74a14519">
		<cim:IdentifiedObject.mRID>3e022a87-512b-4fc0-8131-8c9a4cc74a14519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 729</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#dox29jtbwpx4k737lm3ky9lqilns0wkx519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_5667caf9-a33d-4b72-9f6f-2e06c3d8c9c5519">
		<cim:IdentifiedObject.mRID>5667caf9-a33d-4b72-9f6f-2e06c3d8c9c5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 742</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#atc03jx8v8r59vjs0rwyazygtu2aa75j519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_56d059f0-a097-4c6c-a321-06a4a2672d68519">
		<cim:IdentifiedObject.mRID>56d059f0-a097-4c6c-a321-06a4a2672d68519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 712</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#h211p4y3gmg7fblulsv8qbsjpi7xt61b519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_5fa58417-9227-48bc-be5b-74d8493148db519">
		<cim:IdentifiedObject.mRID>5fa58417-9227-48bc-be5b-74d8493148db519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 738</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#_4c9dila7lapmon77u04th9d8f66mp3o2519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_682d49db-142a-414b-9085-7bb8884b2434519">
		<cim:IdentifiedObject.mRID>682d49db-142a-414b-9085-7bb8884b2434519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 718</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#h2jrckyi4s1urhtsbfqhx56ymwu7qb07519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_6d77f837-103f-48d2-8198-21fec9fff6a5519">
		<cim:IdentifiedObject.mRID>6d77f837-103f-48d2-8198-21fec9fff6a5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 732</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#oe06xelppjon1f5j5u6xajm7m1gb9shy519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_771b194d-f677-4556-a94b-3087a14de4ba519">
		<cim:IdentifiedObject.mRID>771b194d-f677-4556-a94b-3087a14de4ba519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 714</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#ud4vvjs4mjpum7nk4bqrqvqvgn5fd7xu519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_86232bc8-6aae-42be-869d-8401d6a0a743519">
		<cim:IdentifiedObject.mRID>86232bc8-6aae-42be-869d-8401d6a0a743519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 744</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#e6jvqw9f5bfwktf8ybkmspl3utyuhdwl519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_903f4bfa-cbee-4ab1-8071-1cbe38cd8a47519">
		<cim:IdentifiedObject.mRID>903f4bfa-cbee-4ab1-8071-1cbe38cd8a47519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 741</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#c0lqs064zm1nadd77jt7w4976ehahdnk519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="a17b631d-9060-4f6d-9f57-e17005a4ec97519">
		<cim:IdentifiedObject.mRID>a17b631d-9060-4f6d-9f57-e17005a4ec97519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 727</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#_5mqq8dl3wk88dxznckzvn7c9hdwqdt8f519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="a6548aab-03b3-4a1b-8e69-a80c9c5bd57a519">
		<cim:IdentifiedObject.mRID>a6548aab-03b3-4a1b-8e69-a80c9c5bd57a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 734</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#m9dckh0o35q66js0xeahice87mntin07519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="b4db12b2-a6c4-466e-8e33-b23dae00e855519">
		<cim:IdentifiedObject.mRID>b4db12b2-a6c4-466e-8e33-b23dae00e855519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 724</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#_7lahkwfj4ay4ljf1sc4hw9ewjkbsvrn6519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="bf4ce9df-a335-4de8-b9c5-ea2309699df6519">
		<cim:IdentifiedObject.mRID>bf4ce9df-a335-4de8-b9c5-ea2309699df6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 735</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#s9od629nuzueglei3l3w5c2mpkfned5k519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="c299e462-3b74-4599-9f79-6be401c6b75a519">
		<cim:IdentifiedObject.mRID>c299e462-3b74-4599-9f79-6be401c6b75a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 722</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#pkmn6b9n27pxxqustl9yvsh8ob2d82x4519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="c34ff12c-c322-4442-904c-a3425815fc2b519">
		<cim:IdentifiedObject.mRID>c34ff12c-c322-4442-904c-a3425815fc2b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 725</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#s2rr3rnp5k3lxzmca5599hs2rbk1esmg519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="d8b46d3f-a8c8-462b-8d6e-4a96ac2ced29519">
		<cim:IdentifiedObject.mRID>d8b46d3f-a8c8-462b-8d6e-4a96ac2ced29519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 713</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#gcoo2f9hnm6t9x4l53a7tamvov8rxwau519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="dfdfd8de-2ed1-4443-a52d-6cbeab379982519">
		<cim:IdentifiedObject.mRID>dfdfd8de-2ed1-4443-a52d-6cbeab379982519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 730</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#uhtyvhewu9v5k2woxqk64akdlsik89ik519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="e1828322-e25e-4f76-aae1-b5729a2dfd52519">
		<cim:IdentifiedObject.mRID>e1828322-e25e-4f76-aae1-b5729a2dfd52519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Service Location 736</cim:IdentifiedObject.name>
		<cim:PowerSystemResource.Location rdf:resource="#xp0l6qxalssaoos6fb7fbpkvvbl2cpkn519"/>
		<cim:EnergyConsumer.EquipmentContainer rdf:resource="#_8ac1fa62-a9c3-43cc-9bc8-3976d8b8e79b519"/>
	</cim:EnergyConsumer>
	<cim:Terminal rdf:ID="_0b063747-9c83-4599-9541-80a39444ac3f519.T1">
		<cim:IdentifiedObject.mRID>0b063747-9c83-4599-9541-80a39444ac3f519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-720.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0b063747-9c83-4599-9541-80a39444ac3f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_33ba6576-0194-4c16-8ec5-8398a0be88f2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0b063747-9c83-4599-9541-80a39444ac3f519.T2">
		<cim:IdentifiedObject.mRID>0b063747-9c83-4599-9541-80a39444ac3f519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-720.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0b063747-9c83-4599-9541-80a39444ac3f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_350879e8-2692-4aff-897b-f67092bc6776519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1149b417-8460-4a91-95ad-e3caa4c7045b519.T1">
		<cim:IdentifiedObject.mRID>1149b417-8460-4a91-95ad-e3caa4c7045b519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701-702.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1149b417-8460-4a91-95ad-e3caa4c7045b519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#e369cc8e-866e-43bf-9ab4-2914c06d5e74519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1149b417-8460-4a91-95ad-e3caa4c7045b519.T2">
		<cim:IdentifiedObject.mRID>1149b417-8460-4a91-95ad-e3caa4c7045b519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701-702.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1149b417-8460-4a91-95ad-e3caa4c7045b519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_554ae1b6-aa62-4291-b795-2089f8130a85519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_119d3a05-bfff-405e-b0a8-a6bf5de21ada519.T1">
		<cim:IdentifiedObject.mRID>119d3a05-bfff-405e-b0a8-a6bf5de21ada519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-714.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_119d3a05-bfff-405e-b0a8-a6bf5de21ada519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_33ba6576-0194-4c16-8ec5-8398a0be88f2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_119d3a05-bfff-405e-b0a8-a6bf5de21ada519.T2">
		<cim:IdentifiedObject.mRID>119d3a05-bfff-405e-b0a8-a6bf5de21ada519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>704-714.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_119d3a05-bfff-405e-b0a8-a6bf5de21ada519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a13fffe2-5822-426c-ba08-33cb87233194519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_17a4ea47-58fe-4588-9e3e-82e500f38288519.T1">
		<cim:IdentifiedObject.mRID>17a4ea47-58fe-4588-9e3e-82e500f38288519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-712.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_17a4ea47-58fe-4588-9e3e-82e500f38288519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5c62dec8-1783-4d85-92c5-9a66997a35a2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_17a4ea47-58fe-4588-9e3e-82e500f38288519.T2">
		<cim:IdentifiedObject.mRID>17a4ea47-58fe-4588-9e3e-82e500f38288519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-712.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_17a4ea47-58fe-4588-9e3e-82e500f38288519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ff6586f8-7575-4b6b-8a4d-7c16c08473e7519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519.T1">
		<cim:IdentifiedObject.mRID>1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-706.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_350879e8-2692-4aff-897b-f67092bc6776519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519.T2">
		<cim:IdentifiedObject.mRID>1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-706.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1c5a9df7-5b78-4e03-ab1e-dbb478d9a2fb519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#dcec14c8-b042-47eb-975e-a8dd1bcc8e6b519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_29dea33d-4ac4-49e5-a8d5-1b7e92170269519.T1">
		<cim:IdentifiedObject.mRID>29dea33d-4ac4-49e5-a8d5-1b7e92170269519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-732.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_29dea33d-4ac4-49e5-a8d5-1b7e92170269519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5134babb-94b5-4fd8-8a84-113a592e68ea519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_29dea33d-4ac4-49e5-a8d5-1b7e92170269519.T2">
		<cim:IdentifiedObject.mRID>29dea33d-4ac4-49e5-a8d5-1b7e92170269519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-732.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_29dea33d-4ac4-49e5-a8d5-1b7e92170269519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_49718d77-415d-4495-8ded-401406c04722519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_33d29d63-c9a7-462f-989f-151a4f60f6ae519.T1">
		<cim:IdentifiedObject.mRID>33d29d63-c9a7-462f-989f-151a4f60f6ae519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>713-704.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_33d29d63-c9a7-462f-989f-151a4f60f6ae519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#c81daa09-2a15-42b1-abfd-5216fa74e99a519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_33d29d63-c9a7-462f-989f-151a4f60f6ae519.T2">
		<cim:IdentifiedObject.mRID>33d29d63-c9a7-462f-989f-151a4f60f6ae519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>713-704.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_33d29d63-c9a7-462f-989f-151a4f60f6ae519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_33ba6576-0194-4c16-8ec5-8398a0be88f2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_367862bb-ea26-4ee8-8f16-cfc598e8c66c519.T1">
		<cim:IdentifiedObject.mRID>367862bb-ea26-4ee8-8f16-cfc598e8c66c519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>738-711.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_367862bb-ea26-4ee8-8f16-cfc598e8c66c519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_8962bd05-8568-421b-80b5-6be8be451803519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_367862bb-ea26-4ee8-8f16-cfc598e8c66c519.T2">
		<cim:IdentifiedObject.mRID>367862bb-ea26-4ee8-8f16-cfc598e8c66c519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>738-711.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_367862bb-ea26-4ee8-8f16-cfc598e8c66c519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_620a3c22-37ea-42b8-a18b-08b299d4324f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_40215c95-0e2e-45ba-a687-25fa8f2db901519.T1">
		<cim:IdentifiedObject.mRID>40215c95-0e2e-45ba-a687-25fa8f2db901519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-722.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_40215c95-0e2e-45ba-a687-25fa8f2db901519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#d97cbbca-1546-4423-9a81-52fdea40fa8f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_40215c95-0e2e-45ba-a687-25fa8f2db901519.T2">
		<cim:IdentifiedObject.mRID>40215c95-0e2e-45ba-a687-25fa8f2db901519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-722.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_40215c95-0e2e-45ba-a687-25fa8f2db901519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#e81635e6-7c95-4639-94bc-00eb737ee87c519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_465f8552-b6c3-44dd-88c1-808d2578e0f6519.T1">
		<cim:IdentifiedObject.mRID>465f8552-b6c3-44dd-88c1-808d2578e0f6519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-733.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_465f8552-b6c3-44dd-88c1-808d2578e0f6519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5134babb-94b5-4fd8-8a84-113a592e68ea519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_465f8552-b6c3-44dd-88c1-808d2578e0f6519.T2">
		<cim:IdentifiedObject.mRID>465f8552-b6c3-44dd-88c1-808d2578e0f6519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>708-733.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_465f8552-b6c3-44dd-88c1-808d2578e0f6519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ec6a1ff0-b33d-4c97-81e2-0261fa7b1369519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4fe5cefc-7728-444c-9924-d2b87479c97a519.T1">
		<cim:IdentifiedObject.mRID>4fe5cefc-7728-444c-9924-d2b87479c97a519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-708.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4fe5cefc-7728-444c-9924-d2b87479c97a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e462bf1-e3cf-4e35-8631-2fef15904e57519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4fe5cefc-7728-444c-9924-d2b87479c97a519.T2">
		<cim:IdentifiedObject.mRID>4fe5cefc-7728-444c-9924-d2b87479c97a519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-708.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4fe5cefc-7728-444c-9924-d2b87479c97a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5134babb-94b5-4fd8-8a84-113a592e68ea519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5aa2a271-733c-4fc2-82d3-589ec1d3da5a519.T1">
		<cim:IdentifiedObject.mRID>5aa2a271-733c-4fc2-82d3-589ec1d3da5a519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-707.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5aa2a271-733c-4fc2-82d3-589ec1d3da5a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_350879e8-2692-4aff-897b-f67092bc6776519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5aa2a271-733c-4fc2-82d3-589ec1d3da5a519.T2">
		<cim:IdentifiedObject.mRID>5aa2a271-733c-4fc2-82d3-589ec1d3da5a519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>720-707.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5aa2a271-733c-4fc2-82d3-589ec1d3da5a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#d97cbbca-1546-4423-9a81-52fdea40fa8f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519.T1">
		<cim:IdentifiedObject.mRID>5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>706-725.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#dcec14c8-b042-47eb-975e-a8dd1bcc8e6b519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519.T2">
		<cim:IdentifiedObject.mRID>5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>706-725.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5afb874c-c0a5-4c2c-ad3f-47c26496ebe9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_11939cb7-5839-4c64-90fe-40ddff2e88b0519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5dc55a82-9591-47f3-ac4c-46eb5d6561e6519.T1">
		<cim:IdentifiedObject.mRID>5dc55a82-9591-47f3-ac4c-46eb5d6561e6519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-741.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5dc55a82-9591-47f3-ac4c-46eb5d6561e6519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_620a3c22-37ea-42b8-a18b-08b299d4324f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5dc55a82-9591-47f3-ac4c-46eb5d6561e6519.T2">
		<cim:IdentifiedObject.mRID>5dc55a82-9591-47f3-ac4c-46eb5d6561e6519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-741.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5dc55a82-9591-47f3-ac4c-46eb5d6561e6519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4d5655d4-e7cb-4413-a018-074143985c39519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_61fdb5b7-522e-4de8-b785-4969b8dff5f5519.T1">
		<cim:IdentifiedObject.mRID>61fdb5b7-522e-4de8-b785-4969b8dff5f5519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>737-738.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_61fdb5b7-522e-4de8-b785-4969b8dff5f5519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#bc5f2b76-91fc-466a-8332-42ce6e2a7dcb519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_61fdb5b7-522e-4de8-b785-4969b8dff5f5519.T2">
		<cim:IdentifiedObject.mRID>61fdb5b7-522e-4de8-b785-4969b8dff5f5519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>737-738.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_61fdb5b7-522e-4de8-b785-4969b8dff5f5519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_8962bd05-8568-421b-80b5-6be8be451803519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6579865b-330c-4dc7-bb2e-b8978853cc0b519.T1">
		<cim:IdentifiedObject.mRID>6579865b-330c-4dc7-bb2e-b8978853cc0b519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-713.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6579865b-330c-4dc7-bb2e-b8978853cc0b519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_554ae1b6-aa62-4291-b795-2089f8130a85519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6579865b-330c-4dc7-bb2e-b8978853cc0b519.T2">
		<cim:IdentifiedObject.mRID>6579865b-330c-4dc7-bb2e-b8978853cc0b519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-713.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6579865b-330c-4dc7-bb2e-b8978853cc0b519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#c81daa09-2a15-42b1-abfd-5216fa74e99a519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_67f78dba-a4c1-448d-9386-85f0bc1b29b7519.T1">
		<cim:IdentifiedObject.mRID>67f78dba-a4c1-448d-9386-85f0bc1b29b7519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-731.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_67f78dba-a4c1-448d-9386-85f0bc1b29b7519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e462bf1-e3cf-4e35-8631-2fef15904e57519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_67f78dba-a4c1-448d-9386-85f0bc1b29b7519.T2">
		<cim:IdentifiedObject.mRID>67f78dba-a4c1-448d-9386-85f0bc1b29b7519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-731.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_67f78dba-a4c1-448d-9386-85f0bc1b29b7519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4f9521ec-5e1c-4069-a7fb-50f5df76e297519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6c1d4316-4c21-4ced-b7ee-56c28b751b5f519.T1">
		<cim:IdentifiedObject.mRID>6c1d4316-4c21-4ced-b7ee-56c28b751b5f519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-735.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6c1d4316-4c21-4ced-b7ee-56c28b751b5f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1c13a3c5-e923-4cd0-9a70-7e52c588afb5519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6c1d4316-4c21-4ced-b7ee-56c28b751b5f519.T2">
		<cim:IdentifiedObject.mRID>6c1d4316-4c21-4ced-b7ee-56c28b751b5f519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-735.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6c1d4316-4c21-4ced-b7ee-56c28b751b5f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_09e12fb3-093f-4bb1-833e-0e664d00fbba519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_82ba1c52-4f24-482d-8620-9971678c1711519.T1">
		<cim:IdentifiedObject.mRID>82ba1c52-4f24-482d-8620-9971678c1711519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>727-744.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_82ba1c52-4f24-482d-8620-9971678c1711519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_64b6c337-35d7-4696-a967-36b38ea3f88e519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_82ba1c52-4f24-482d-8620-9971678c1711519.T2">
		<cim:IdentifiedObject.mRID>82ba1c52-4f24-482d-8620-9971678c1711519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>727-744.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_82ba1c52-4f24-482d-8620-9971678c1711519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a7eaf111-d826-4610-aced-17598b53ae51519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9519.W1.T">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9519.W1.T</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-775.W1.T</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e462bf1-e3cf-4e35-8631-2fef15904e57519"/>
		<cim:Terminal.phases>s2N</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9519.W2.T">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9519.W2.T</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>709-775.W2.T</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#e5f97942-026e-45d6-b781-f7ef44865a02519"/>
		<cim:Terminal.phases>s2N</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_90bc1bc2-a023-45d1-830a-c8e3248fadd4519.T1">
		<cim:IdentifiedObject.mRID>90bc1bc2-a023-45d1-830a-c8e3248fadd4519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>733-734.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_90bc1bc2-a023-45d1-830a-c8e3248fadd4519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ec6a1ff0-b33d-4c97-81e2-0261fa7b1369519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_90bc1bc2-a023-45d1-830a-c8e3248fadd4519.T2">
		<cim:IdentifiedObject.mRID>90bc1bc2-a023-45d1-830a-c8e3248fadd4519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>733-734.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_90bc1bc2-a023-45d1-830a-c8e3248fadd4519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#f3008292-3072-4aff-a69c-194047d738b0519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_96df07c2-db59-45d5-890f-9ac4a2a9482d519.T1">
		<cim:IdentifiedObject.mRID>96df07c2-db59-45d5-890f-9ac4a2a9482d519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701.1-701.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_96df07c2-db59-45d5-890f-9ac4a2a9482d519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ad5c8cce-3f03-4a74-9b89-5a043a310f4b519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_96df07c2-db59-45d5-890f-9ac4a2a9482d519.T2">
		<cim:IdentifiedObject.mRID>96df07c2-db59-45d5-890f-9ac4a2a9482d519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>701.1-701.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_96df07c2-db59-45d5-890f-9ac4a2a9482d519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#e369cc8e-866e-43bf-9ab4-2914c06d5e74519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="a040d59b-a5b1-4f0a-917d-9fa504a9db4a519.T1">
		<cim:IdentifiedObject.mRID>a040d59b-a5b1-4f0a-917d-9fa504a9db4a519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-737.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#a040d59b-a5b1-4f0a-917d-9fa504a9db4a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#f3008292-3072-4aff-a69c-194047d738b0519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="a040d59b-a5b1-4f0a-917d-9fa504a9db4a519.T2">
		<cim:IdentifiedObject.mRID>a040d59b-a5b1-4f0a-917d-9fa504a9db4a519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-737.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#a040d59b-a5b1-4f0a-917d-9fa504a9db4a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#bc5f2b76-91fc-466a-8332-42ce6e2a7dcb519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="aaa17018-8ce6-432a-86b8-fb7a3e14814a519.T1">
		<cim:IdentifiedObject.mRID>aaa17018-8ce6-432a-86b8-fb7a3e14814a519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-724.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#aaa17018-8ce6-432a-86b8-fb7a3e14814a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#d97cbbca-1546-4423-9a81-52fdea40fa8f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="aaa17018-8ce6-432a-86b8-fb7a3e14814a519.T2">
		<cim:IdentifiedObject.mRID>aaa17018-8ce6-432a-86b8-fb7a3e14814a519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>707-724.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#aaa17018-8ce6-432a-86b8-fb7a3e14814a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3d1bbdde-6afb-4c62-b1f1-6d1e41adeb03519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="bb644ccc-6aae-4d1a-a835-a685ed2c13b7519.T1">
		<cim:IdentifiedObject.mRID>bb644ccc-6aae-4d1a-a835-a685ed2c13b7519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-736.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#bb644ccc-6aae-4d1a-a835-a685ed2c13b7519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1c13a3c5-e923-4cd0-9a70-7e52c588afb5519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="bb644ccc-6aae-4d1a-a835-a685ed2c13b7519.T2">
		<cim:IdentifiedObject.mRID>bb644ccc-6aae-4d1a-a835-a685ed2c13b7519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>710-736.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#bb644ccc-6aae-4d1a-a835-a685ed2c13b7519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_358abebb-3750-4af5-9daf-d34dd134b4d1519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="bfc365d2-6d70-4976-b7ae-a882451d8aab519.T1">
		<cim:IdentifiedObject.mRID>bfc365d2-6d70-4976-b7ae-a882451d8aab519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-740.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#bfc365d2-6d70-4976-b7ae-a882451d8aab519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_620a3c22-37ea-42b8-a18b-08b299d4324f519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="bfc365d2-6d70-4976-b7ae-a882451d8aab519.T2">
		<cim:IdentifiedObject.mRID>bfc365d2-6d70-4976-b7ae-a882451d8aab519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>711-740.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#bfc365d2-6d70-4976-b7ae-a882451d8aab519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#d810749a-a690-493a-974a-5e3d0862ea85519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="c430d347-ab0f-4431-b293-1fd9e89413cf519.T1">
		<cim:IdentifiedObject.mRID>c430d347-ab0f-4431-b293-1fd9e89413cf519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-729.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#c430d347-ab0f-4431-b293-1fd9e89413cf519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a7eaf111-d826-4610-aced-17598b53ae51519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="c430d347-ab0f-4431-b293-1fd9e89413cf519.T2">
		<cim:IdentifiedObject.mRID>c430d347-ab0f-4431-b293-1fd9e89413cf519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-729.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#c430d347-ab0f-4431-b293-1fd9e89413cf519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5c6cc09e-42f7-4380-ac36-72089ea78abc519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="cf9a0fd2-91d8-49d9-8182-17e003efcbc9519.T1">
		<cim:IdentifiedObject.mRID>cf9a0fd2-91d8-49d9-8182-17e003efcbc9519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>730-709.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#cf9a0fd2-91d8-49d9-8182-17e003efcbc9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ffe016d8-5f7b-4daf-99b6-58982b4f598d519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="cf9a0fd2-91d8-49d9-8182-17e003efcbc9519.T2">
		<cim:IdentifiedObject.mRID>cf9a0fd2-91d8-49d9-8182-17e003efcbc9519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>730-709.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#cf9a0fd2-91d8-49d9-8182-17e003efcbc9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e462bf1-e3cf-4e35-8631-2fef15904e57519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519.T1">
		<cim:IdentifiedObject.mRID>d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-730.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_50e2f298-18cd-4ff9-bdd6-ed91a0e9b821519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519.T2">
		<cim:IdentifiedObject.mRID>d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-730.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d65ebc8c-8066-4c67-88a2-3afbca9ee9d9519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ffe016d8-5f7b-4daf-99b6-58982b4f598d519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d83fbe4d-ba69-46a2-b3af-ce5630b02098519.T1">
		<cim:IdentifiedObject.mRID>d83fbe4d-ba69-46a2-b3af-ce5630b02098519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-727.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d83fbe4d-ba69-46a2-b3af-ce5630b02098519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_50e2f298-18cd-4ff9-bdd6-ed91a0e9b821519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d83fbe4d-ba69-46a2-b3af-ce5630b02098519.T2">
		<cim:IdentifiedObject.mRID>d83fbe4d-ba69-46a2-b3af-ce5630b02098519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>703-727.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d83fbe4d-ba69-46a2-b3af-ce5630b02098519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_64b6c337-35d7-4696-a967-36b38ea3f88e519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519.T1">
		<cim:IdentifiedObject.mRID>d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-710.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#f3008292-3072-4aff-a69c-194047d738b0519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519.T2">
		<cim:IdentifiedObject.mRID>d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>734-710.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d8dff87e-c0f9-46f9-87e1-1c87d5f2659d519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1c13a3c5-e923-4cd0-9a70-7e52c588afb5519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="db6019cb-e83c-49b1-9891-efd9ecd90553519.T1">
		<cim:IdentifiedObject.mRID>db6019cb-e83c-49b1-9891-efd9ecd90553519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>714-718.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#db6019cb-e83c-49b1-9891-efd9ecd90553519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a13fffe2-5822-426c-ba08-33cb87233194519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="db6019cb-e83c-49b1-9891-efd9ecd90553519.T2">
		<cim:IdentifiedObject.mRID>db6019cb-e83c-49b1-9891-efd9ecd90553519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>714-718.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#db6019cb-e83c-49b1-9891-efd9ecd90553519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_2f37fd97-a6c7-4ed8-9206-032b8e1a2d51519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519.T1">
		<cim:IdentifiedObject.mRID>e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-728.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a7eaf111-d826-4610-aced-17598b53ae51519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519.T2">
		<cim:IdentifiedObject.mRID>e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>744-728.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e2846d92-4eb5-45e6-9e1b-58e5efb7ab43519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#b4e0e6d7-42fd-4c15-a591-f3b906db50e7519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e7e2d193-c3ac-4dd6-8b77-8938b140826f519.T1">
		<cim:IdentifiedObject.mRID>e7e2d193-c3ac-4dd6-8b77-8938b140826f519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-742.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e7e2d193-c3ac-4dd6-8b77-8938b140826f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5c62dec8-1783-4d85-92c5-9a66997a35a2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e7e2d193-c3ac-4dd6-8b77-8938b140826f519.T2">
		<cim:IdentifiedObject.mRID>e7e2d193-c3ac-4dd6-8b77-8938b140826f519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>705-742.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e7e2d193-c3ac-4dd6-8b77-8938b140826f519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_583a357f-5bba-4f80-a3bc-c611548a3cba519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519.T1">
		<cim:IdentifiedObject.mRID>e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-703.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_554ae1b6-aa62-4291-b795-2089f8130a85519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519.T2">
		<cim:IdentifiedObject.mRID>e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-703.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e8d666e2-5476-4a38-ab9f-2eeef4a37ca8519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_50e2f298-18cd-4ff9-bdd6-ed91a0e9b821519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="ff5c84ca-ffb0-4d11-ad68-92d164ead39a519.T1">
		<cim:IdentifiedObject.mRID>ff5c84ca-ffb0-4d11-ad68-92d164ead39a519.T1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-705.T1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#ff5c84ca-ffb0-4d11-ad68-92d164ead39a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_554ae1b6-aa62-4291-b795-2089f8130a85519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="ff5c84ca-ffb0-4d11-ad68-92d164ead39a519.T2">
		<cim:IdentifiedObject.mRID>ff5c84ca-ffb0-4d11-ad68-92d164ead39a519.T2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>702-705.T2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#ff5c84ca-ffb0-4d11-ad68-92d164ead39a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5c62dec8-1783-4d85-92c5-9a66997a35a2519"/>
		<cim:Terminal.phases>ABC</cim:Terminal.phases>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447055560532193519">
		<cim:IdentifiedObject.mRID>T_637447055560532193519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL731</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_040d62b9-9672-4466-bb7a-8ed67e8cfdf7519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4f9521ec-5e1c-4069-a7fb-50f5df76e297519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447073374832350519">
		<cim:IdentifiedObject.mRID>T_637447073374832350519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL741</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_903f4bfa-cbee-4ab1-8071-1cbe38cd8a47519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4d5655d4-e7cb-4413-a018-074143985c39519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447077534517693519">
		<cim:IdentifiedObject.mRID>T_637447077534517693519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL740</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3bd81aee-295d-4f19-afb2-172989e1420e519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#d810749a-a690-493a-974a-5e3d0862ea85519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447078948412645519">
		<cim:IdentifiedObject.mRID>T_637447078948412645519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL738</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5fa58417-9227-48bc-be5b-74d8493148db519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_8962bd05-8568-421b-80b5-6be8be451803519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447080353853394519">
		<cim:IdentifiedObject.mRID>T_6374470803538533942519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL737</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2d6feead-9a28-413d-b4ee-e2fd80836ed3519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#bc5f2b76-91fc-466a-8332-42ce6e2a7dcb519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447081446599081519">
		<cim:IdentifiedObject.mRID>T_637447081446599081519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL735</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#bf4ce9df-a335-4de8-b9c5-ea2309699df6519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_09e12fb3-093f-4bb1-833e-0e664d00fbba519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447083034376164519">
		<cim:IdentifiedObject.mRID>T_637447083034376164519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL733</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_12037118-01ff-413c-98a2-6164e98634fd519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ec6a1ff0-b33d-4c97-81e2-0261fa7b1369519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447083599947241519">
		<cim:IdentifiedObject.mRID>T_637447083599947241519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL734</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#a6548aab-03b3-4a1b-8e69-a80c9c5bd57a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#f3008292-3072-4aff-a69c-194047d738b0519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447084240916952519">
		<cim:IdentifiedObject.mRID>T_637447084240916952519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL736</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#e1828322-e25e-4f76-aae1-b5729a2dfd52519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_358abebb-3750-4af5-9daf-d34dd134b4d1519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447086622157023519">
		<cim:IdentifiedObject.mRID>T_637447086622157023519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL730</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#dfdfd8de-2ed1-4443-a52d-6cbeab379982519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ffe016d8-5f7b-4daf-99b6-58982b4f598d519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447087166035931519">
		<cim:IdentifiedObject.mRID>T_637447087166035931519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL732</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6d77f837-103f-48d2-8198-21fec9fff6a5519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_49718d77-415d-4495-8ded-401406c04722519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447089625602082519">
		<cim:IdentifiedObject.mRID>T_637447089625602082519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL727</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#a17b631d-9060-4f6d-9f57-e17005a4ec97519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_64b6c337-35d7-4696-a967-36b38ea3f88e519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447090224345819519">
		<cim:IdentifiedObject.mRID>T_637447090224345819519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL728</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_28c1ce86-4967-402a-a2db-0e0bdc091118519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#b4e0e6d7-42fd-4c15-a591-f3b906db50e7519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447090703312178519">
		<cim:IdentifiedObject.mRID>T_637447090703312178519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL729</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3e022a87-512b-4fc0-8131-8c9a4cc74a14519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5c6cc09e-42f7-4380-ac36-72089ea78abc519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447091168280276519">
		<cim:IdentifiedObject.mRID>T_637447091168280276519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL744</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_86232bc8-6aae-42be-869d-8401d6a0a743519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a7eaf111-d826-4610-aced-17598b53ae51519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447094745649291519">
		<cim:IdentifiedObject.mRID>T_637447094745649291519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL725</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#c34ff12c-c322-4442-904c-a3425815fc2b519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_11939cb7-5839-4c64-90fe-40ddff2e88b0519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447098383950457519">
		<cim:IdentifiedObject.mRID>T_637447098383950457519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL724</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#b4db12b2-a6c4-466e-8e33-b23dae00e855519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3d1bbdde-6afb-4c62-b1f1-6d1e41adeb03519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447099257928722519">
		<cim:IdentifiedObject.mRID>T_637447099257928722519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL722</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#c299e462-3b74-4599-9f79-6be401c6b75a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#e81635e6-7c95-4639-94bc-00eb737ee87c519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447100249430271519">
		<cim:IdentifiedObject.mRID>T_637447100249430271519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL720</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1f5911a9-b555-40d8-9209-f5e9ed12825a519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_350879e8-2692-4aff-897b-f67092bc6776519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447100875382495519">
		<cim:IdentifiedObject.mRID>T_637447100875382495519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL718</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_682d49db-142a-414b-9085-7bb8884b2434519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_2f37fd97-a6c7-4ed8-9206-032b8e1a2d51519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447101528014905519">
		<cim:IdentifiedObject.mRID>T_637447101528014905519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL714</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_771b194d-f677-4556-a94b-3087a14de4ba519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#a13fffe2-5822-426c-ba08-33cb87233194519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447102124798665519">
		<cim:IdentifiedObject.mRID>T_637447102124798665519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL742</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5667caf9-a33d-4b72-9f6f-2e06c3d8c9c5519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_583a357f-5bba-4f80-a3bc-c611548a3cba519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447107321009767519">
		<cim:IdentifiedObject.mRID>T_637447107321009767519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL712</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_56d059f0-a097-4c6c-a321-06a4a2672d68519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ff6586f8-7575-4b6b-8a4d-7c16c08473e7519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447108132041227519">
		<cim:IdentifiedObject.mRID>T_637447108132041227519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL701.1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3441e268-9476-4ffb-9940-d81d4102ddaf519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#ad5c8cce-3f03-4a74-9b89-5a043a310f4b519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447109577672199519">
		<cim:IdentifiedObject.mRID>519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name></cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="519"/>
		<cim:Terminal.phases></cim:Terminal.phases>
	</cim:Terminal>
	<cim:Terminal rdf:ID="T_637447114100000956519">
		<cim:IdentifiedObject.mRID>T_637447114100000956519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>SL713</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#d8b46d3f-a8c8-462b-8d6e-4a96ac2ced29519"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#c81daa09-2a15-42b1-abfd-5216fa74e99a519"/>
		<cim:Terminal.phases>PhaseCode.ABC</cim:Terminal.phases>
	</cim:Terminal>
	<cim:TransformerMeshImpedance rdf:ID="_8e8c607f-2630-4880-beed-1f0a67215fe9_MI_W1W2519">
		<cim:IdentifiedObject.mRID>8e8c607f-2630-4880-beed-1f0a67215fe9_MI_W1W2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New 2-Winding Transformer</cim:IdentifiedObject.name>
		<cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519.W1"/>
		<cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_8e8c607f-2630-4880-beed-1f0a67215fe9519.W2"/>
	</cim:TransformerMeshImpedance>
	<cim:EnergyConsumerPhase rdf:ID="_05a3bf9d-0773-42f6-8916-fd1fccb23ca6519">
		<cim:IdentifiedObject.mRID>05a3bf9d-0773-42f6-8916-fd1fccb23ca6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_771b194d-f677-4556-a94b-3087a14de4ba519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>21000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_07f39cb4-8c18-4863-bbd4-014cc241002d519">
		<cim:IdentifiedObject.mRID>07f39cb4-8c18-4863-bbd4-014cc241002d519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_12037118-01ff-413c-98a2-6164e98634fd519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_15a7614f-1cb3-49c5-a3c2-9b8d2a74c000519">
		<cim:IdentifiedObject.mRID>15a7614f-1cb3-49c5-a3c2-9b8d2a74c000519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#a17b631d-9060-4f6d-9f57-e17005a4ec97519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_161bf1fc-e19f-4fd8-8660-b35168613385519">
		<cim:IdentifiedObject.mRID>161bf1fc-e19f-4fd8-8660-b35168613385519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_86232bc8-6aae-42be-869d-8401d6a0a743519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_1d282763-1661-46a1-a017-766d556993b8519">
		<cim:IdentifiedObject.mRID>1d282763-1661-46a1-a017-766d556993b8519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_040d62b9-9672-4466-bb7a-8ed67e8cfdf7519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_1dce7d36-981b-4948-bc21-233bb24e442e519">
		<cim:IdentifiedObject.mRID>1dce7d36-981b-4948-bc21-233bb24e442e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6d77f837-103f-48d2-8198-21fec9fff6a5519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_26231561-384e-4b3b-afab-15a60bed737b519">
		<cim:IdentifiedObject.mRID>26231561-384e-4b3b-afab-15a60bed737b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#c299e462-3b74-4599-9f79-6be401c6b75a519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>21000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_3078ebc7-5f22-4e4d-a568-44708e273dbb519">
		<cim:IdentifiedObject.mRID>3078ebc7-5f22-4e4d-a568-44708e273dbb519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3bd81aee-295d-4f19-afb2-172989e1420e519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_3c9fbd06-d67c-4b26-b290-bcfff9378066519">
		<cim:IdentifiedObject.mRID>3c9fbd06-d67c-4b26-b290-bcfff9378066519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5667caf9-a33d-4b72-9f6f-2e06c3d8c9c5519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>8000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>4000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_472c106a-8256-4579-849a-7975e409eabf519">
		<cim:IdentifiedObject.mRID>472c106a-8256-4579-849a-7975e409eabf519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#dfdfd8de-2ed1-4443-a52d-6cbeab379982519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_4ad54df6-e697-4bf4-a5f5-87f4f928a529519">
		<cim:IdentifiedObject.mRID>4ad54df6-e697-4bf4-a5f5-87f4f928a529519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_903f4bfa-cbee-4ab1-8071-1cbe38cd8a47519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_53e79883-143d-4609-aea7-8a232cbf8dc8519">
		<cim:IdentifiedObject.mRID>53e79883-143d-4609-aea7-8a232cbf8dc8519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#e1828322-e25e-4f76-aae1-b5729a2dfd52519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_7203207b-38e6-484d-b4e6-5704508a7026519">
		<cim:IdentifiedObject.mRID>7203207b-38e6-484d-b4e6-5704508a7026519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_771b194d-f677-4556-a94b-3087a14de4ba519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>17000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>8000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_771c2c92-a0ce-4671-9253-ad2a7db16f2a519">
		<cim:IdentifiedObject.mRID>771c2c92-a0ce-4671-9253-ad2a7db16f2a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5fa58417-9227-48bc-be5b-74d8493148db519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>126000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>62000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_7732dcbd-1b7a-4238-af11-0536b8bc0b1e519">
		<cim:IdentifiedObject.mRID>7732dcbd-1b7a-4238-af11-0536b8bc0b1e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_28c1ce86-4967-402a-a2db-0e0bdc091118519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_7e2a893c-f5a8-47f4-945c-9b438cc9da11519">
		<cim:IdentifiedObject.mRID>7e2a893c-f5a8-47f4-945c-9b438cc9da11519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5667caf9-a33d-4b72-9f6f-2e06c3d8c9c5519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_83d46120-624d-4132-a999-d36b01857fe6519">
		<cim:IdentifiedObject.mRID>83d46120-624d-4132-a999-d36b01857fe6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3441e268-9476-4ffb-9940-d81d4102ddaf519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_9be56850-e83e-4eac-864d-be4a8e8d6c6a519">
		<cim:IdentifiedObject.mRID>9be56850-e83e-4eac-864d-be4a8e8d6c6a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#d8b46d3f-a8c8-462b-8d6e-4a96ac2ced29519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="_9ec91c6e-91cd-42e9-965f-ae4473cef9ec519">
		<cim:IdentifiedObject.mRID>9ec91c6e-91cd-42e9-965f-ae4473cef9ec519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#bf4ce9df-a335-4de8-b9c5-ea2309699df6519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="aba1bbe0-1f74-435d-aa8c-fddb46dca429519">
		<cim:IdentifiedObject.mRID>aba1bbe0-1f74-435d-aa8c-fddb46dca429519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#a6548aab-03b3-4a1b-8e69-a80c9c5bd57a519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="b3bc2734-4b23-4ae5-a7d3-0b3246f5d246519">
		<cim:IdentifiedObject.mRID>b3bc2734-4b23-4ae5-a7d3-0b3246f5d246519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2d6feead-9a28-413d-b4ee-e2fd80836ed3519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="b9423c9a-3e2a-4258-abac-0260231ef8dc519">
		<cim:IdentifiedObject.mRID>b9423c9a-3e2a-4258-abac-0260231ef8dc519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#c299e462-3b74-4599-9f79-6be401c6b75a519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="be08ffeb-5b50-4380-b28c-adbc2dc379f7519">
		<cim:IdentifiedObject.mRID>be08ffeb-5b50-4380-b28c-adbc2dc379f7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3e022a87-512b-4fc0-8131-8c9a4cc74a14519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-I</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="bff91d89-1187-4460-9f60-3faba50527ac519">
		<cim:IdentifiedObject.mRID>bff91d89-1187-4460-9f60-3faba50527ac519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_28c1ce86-4967-402a-a2db-0e0bdc091118519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="c5e54f79-e7c7-4f98-bc7a-58504e8f2bde519">
		<cim:IdentifiedObject.mRID>c5e54f79-e7c7-4f98-bc7a-58504e8f2bde519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_682d49db-142a-414b-9085-7bb8884b2434519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="d6529c2f-2652-413d-a434-ef9c04fad33f519">
		<cim:IdentifiedObject.mRID>d6529c2f-2652-413d-a434-ef9c04fad33f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_28c1ce86-4967-402a-a2db-0e0bdc091118519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="dcf88e35-281b-424b-a5ea-9eb759d5e96a519">
		<cim:IdentifiedObject.mRID>dcf88e35-281b-424b-a5ea-9eb759d5e96a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1f5911a9-b555-40d8-9209-f5e9ed12825a519"/>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="e20de8fb-50c5-4458-aff5-abd2a3cd75ce519">
		<cim:IdentifiedObject.mRID>e20de8fb-50c5-4458-aff5-abd2a3cd75ce519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3441e268-9476-4ffb-9940-d81d4102ddaf519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="eac7d346-94f1-4dc4-9b1d-b5c434a6c959519">
		<cim:IdentifiedObject.mRID>eac7d346-94f1-4dc4-9b1d-b5c434a6c959519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#b4db12b2-a6c4-466e-8e33-b23dae00e855519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-Z</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="ee6c13e5-dc2b-4c1a-94a8-db0b71830e84519">
		<cim:IdentifiedObject.mRID>ee6c13e5-dc2b-4c1a-94a8-db0b71830e84519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3441e268-9476-4ffb-9940-d81d4102ddaf519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>350000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>175000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="eebc064d-d0c5-49cf-bd06-c22ebf6f3b9f519">
		<cim:IdentifiedObject.mRID>eebc064d-d0c5-49cf-bd06-c22ebf6f3b9f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#c34ff12c-c322-4442-904c-a3425815fc2b519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:EnergyConsumerPhase rdf:ID="f42ccb55-054e-44bb-9330-65a8956f3a0e519">
		<cim:IdentifiedObject.mRID>f42ccb55-054e-44bb-9330-65a8956f3a0e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>New Customer</cim:IdentifiedObject.name>
		<cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_56d059f0-a097-4c6c-a321-06a4a2672d68519"/>
		<FTN:EnergyConsumerPhase.loadGroup>D-PQ</FTN:EnergyConsumerPhase.loadGroup>
		<cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
		<cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
	</cim:EnergyConsumerPhase>
	<cim:WireInfo rdf:ID="_17eeb6da-b42b-4e6a-a825-9235c1c70f75_WI519">
		<cim:IdentifiedObject.mRID>17eeb6da-b42b-4e6a-a825-9235c1c70f75_WI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config721</cim:IdentifiedObject.name>
		<cim:WireInfo.gmr>0.001</cim:WireInfo.gmr>
		<cim:WireInfo.material>aluminum</cim:WireInfo.material>
		<cim:WireInfo.rDC20>0.0001818</cim:WireInfo.rDC20>
		<cim:WireInfo.radius>506.708</cim:WireInfo.radius>
		<cim:WireInfo.ratedCurrent>590</cim:WireInfo.ratedCurrent>
		<cim:WireInfo.sizeDescription>506.708</cim:WireInfo.sizeDescription>
	</cim:WireInfo>
	<cim:WireInfo rdf:ID="_7e497b55-6179-468c-8413-2e4e253efb32_WI519">
		<cim:IdentifiedObject.mRID>7e497b55-6179-468c-8413-2e4e253efb32_WI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config722</cim:IdentifiedObject.name>
		<cim:WireInfo.gmr>0.001</cim:WireInfo.gmr>
		<cim:WireInfo.material>aluminum</cim:WireInfo.material>
		<cim:WireInfo.rDC20>0.0002952</cim:WireInfo.rDC20>
		<cim:WireInfo.radius>253.354</cim:WireInfo.radius>
		<cim:WireInfo.ratedCurrent>590</cim:WireInfo.ratedCurrent>
		<cim:WireInfo.sizeDescription>253.354</cim:WireInfo.sizeDescription>
	</cim:WireInfo>
	<cim:WireInfo rdf:ID="bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519">
		<cim:IdentifiedObject.mRID>bb3a7e0d-97d8-41ec-b4e9-ca7dfa61cb0a_WI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config724</cim:IdentifiedObject.name>
		<cim:WireInfo.gmr>0.001</cim:WireInfo.gmr>
		<cim:WireInfo.material>aluminum</cim:WireInfo.material>
		<cim:WireInfo.rDC20>0.0013019</cim:WireInfo.rDC20>
		<cim:WireInfo.radius>33.6</cim:WireInfo.radius>
		<cim:WireInfo.ratedCurrent>590</cim:WireInfo.ratedCurrent>
		<cim:WireInfo.sizeDescription>33.6</cim:WireInfo.sizeDescription>
	</cim:WireInfo>
	<cim:WireInfo rdf:ID="e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519">
		<cim:IdentifiedObject.mRID>e101cfa7-b2ba-4604-b79a-a3666da4c9ef_WI519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Cabel_4.8kV_config723</cim:IdentifiedObject.name>
		<cim:WireInfo.gmr>0.001</cim:WireInfo.gmr>
		<cim:WireInfo.material>aluminum</cim:WireInfo.material>
		<cim:WireInfo.rDC20>0.0008038</cim:WireInfo.rDC20>
		<cim:WireInfo.radius>67.4309</cim:WireInfo.radius>
		<cim:WireInfo.ratedCurrent>590</cim:WireInfo.ratedCurrent>
		<cim:WireInfo.sizeDescription>67.4309</cim:WireInfo.sizeDescription>
	</cim:WireInfo>
	<cim:Location rdf:ID="n9gpcc4o-t04x-l7ij-lg75-amoqi4glt75u519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>n9gpcc4o-t04x-l7ij-lg75-amoqi4glt75u519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.704-720</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="dfk4igjhf83djz3tkebzh9xro4corgsp519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>dfk4igjhf83djz3tkebzh9xro4corgsp519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.701-702</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="praqgp36pm36wrwz8ilzepifq5xatllj519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>praqgp36pm36wrwz8ilzepifq5xatllj519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.704-714</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="gnadzhku3h0vl8x1h5vir3aaroe2vuyr519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>gnadzhku3h0vl8x1h5vir3aaroe2vuyr519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.705-712</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="z6v80ph9nry5uh9cqdro6i1m8iql2arz519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>z6v80ph9nry5uh9cqdro6i1m8iql2arz519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.720-706</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="sl3scopi9c3fp1sg1p0d54blgq6bsie1519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>sl3scopi9c3fp1sg1p0d54blgq6bsie1519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.708-732</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="jlovpqw7qpsak5mjrdq4epamvgnsvyt7519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>jlovpqw7qpsak5mjrdq4epamvgnsvyt7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.713-704</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="j2epaf2pbsk1jlbe899eubhrj4fk2fn7519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>j2epaf2pbsk1jlbe899eubhrj4fk2fn7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.738-711</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_64w4s0mxiai83ygbe91hrhdpdwh4tat4519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>64w4s0mxiai83ygbe91hrhdpdwh4tat4519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.707-722</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="jo3uj1dsbihfiimkitgt1wgmcguklbas519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>jo3uj1dsbihfiimkitgt1wgmcguklbas519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.708-733</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_2xqqmtcmzfgtckpwm0g0uqxk7eer3nxv519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>2xqqmtcmzfgtckpwm0g0uqxk7eer3nxv519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.709-708</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="haxth0iiz99oqk9700hy0mvuct6ibocn519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>haxth0iiz99oqk9700hy0mvuct6ibocn519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.720-707</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="g2ceshgguoshl94k1l3yxf9txwg852gn519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>g2ceshgguoshl94k1l3yxf9txwg852gn519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.706-725</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_063f56ca6kvecjex38ybor1oyq83dqq5519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>063f56ca6kvecjex38ybor1oyq83dqq5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.711-741</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="v8loutcp5ha905g7mbcjcmi14o2xmzae519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>v8loutcp5ha905g7mbcjcmi14o2xmzae519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.737-738</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="et7i5k8nlbg1kwc9qb2aal76r35a76wz519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>et7i5k8nlbg1kwc9qb2aal76r35a76wz519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.702-713</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="b8v5sz5w4tzzv3f36jmn50w4ghoc2vjm519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>b8v5sz5w4tzzv3f36jmn50w4ghoc2vjm519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.709-731</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="w97idxc08a874kxkj085cj1ue52dnoc2519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>w97idxc08a874kxkj085cj1ue52dnoc2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.710-735</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_73qy7hv6aod8ttnyv43q19b6x9qn4p0f519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>73qy7hv6aod8ttnyv43q19b6x9qn4p0f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.727-744</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="i0s1h5h9iuj1jlkj6owutakmfi4bl0v9519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>i0s1h5h9iuj1jlkj6owutakmfi4bl0v9519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.733-734</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_6ksrwb0f92q9d68ddhzyz8iikeem070a519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>6ksrwb0f92q9d68ddhzyz8iikeem070a519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.701.1-701</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="q7l9r6y0zybieoffx79mzb7avcx52c7b519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>q7l9r6y0zybieoffx79mzb7avcx52c7b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.734-737</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="dsq1gaota4avlx56koqkm1f3trrt6uwm519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>dsq1gaota4avlx56koqkm1f3trrt6uwm519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.707-724</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_5pg7gg9g6qyv7nhyg5dszvt5e7e0x78e519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>5pg7gg9g6qyv7nhyg5dszvt5e7e0x78e519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.710-736</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_7t9xxiayorbamwr7aedg2ppj0bopi2qz519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>7t9xxiayorbamwr7aedg2ppj0bopi2qz519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.711-740</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="zvaqrq3g0qmcaflndjgnboyueb7dsa5519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>zvaqrq3g0qmcaflndjgnboyueb7dsa5519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.744-729</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="k8ry9yj8vxvzh3572f6dvg2srro5ipho519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>k8ry9yj8vxvzh3572f6dvg2srro5ipho519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.730-709</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="fnxnwwisbke2ms35o4lqlfu3n9gb2cj7519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>fnxnwwisbke2ms35o4lqlfu3n9gb2cj7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.703-730</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="n6co8iaspfide06wj2pg1qyew6282hfr519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>n6co8iaspfide06wj2pg1qyew6282hfr519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.703-727</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="qpyqgfqchipau6hjvx97u05pogv7mlwd519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>qpyqgfqchipau6hjvx97u05pogv7mlwd519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.734-710</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_9f21tajs92uqln6756130mgfgpir8o95519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>9f21tajs92uqln6756130mgfgpir8o95519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.714-718</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="mdu63j6dlfwz064a5h3ejt0kmhz4721o519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>mdu63j6dlfwz064a5h3ejt0kmhz4721o519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.744-728</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="ko019gg1j8jci79ip6stp9ipenmhon90519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>ko019gg1j8jci79ip6stp9ipenmhon90519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.705-742</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="jk5d6g4xgk02spsbwj5w5lverr6bvcqa519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>jk5d6g4xgk02spsbwj5w5lverr6bvcqa519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.702-703</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_3s7pmm8oretztzq9w2i023r5aq7o95xl519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>3s7pmm8oretztzq9w2i023r5aq7o95xl519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.702-705</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="c0lqs064zm1nadd77jt7w4976ehahdnk519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>c0lqs064zm1nadd77jt7w4976ehahdnk519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.741</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="hw144hoog2rj4sxx78qdall9d3yaby0v519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>hw144hoog2rj4sxx78qdall9d3yaby0v519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.711</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="inj7kv2x5wjsj176tx5gpgx7yiytmn67519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>inj7kv2x5wjsj176tx5gpgx7yiytmn67519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.740</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_4c9dila7lapmon77u04th9d8f66mp3o2519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>4c9dila7lapmon77u04th9d8f66mp3o2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.738</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="sachosxgt1zawxabqk9c78i3ih1zeiev519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>sachosxgt1zawxabqk9c78i3ih1zeiev519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.737</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="m9dckh0o35q66js0xeahice87mntin07519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>m9dckh0o35q66js0xeahice87mntin07519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.734</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="ikrbtskvqji4lez7qzxaa8n566pk5kqi519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>ikrbtskvqji4lez7qzxaa8n566pk5kqi519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.710</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="xp0l6qxalssaoos6fb7fbpkvvbl2cpkn519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>xp0l6qxalssaoos6fb7fbpkvvbl2cpkn519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.736</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="s9od629nuzueglei3l3w5c2mpkfned5k519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>s9od629nuzueglei3l3w5c2mpkfned5k519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.735</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="gjlxw55fe1qxsij77q39q0z1co55yoh3519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>gjlxw55fe1qxsij77q39q0z1co55yoh3519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.733</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="n0wmemc5auqqf7rlf8runn009yp5wx2d519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>n0wmemc5auqqf7rlf8runn009yp5wx2d519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.708</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="oe06xelppjon1f5j5u6xajm7m1gb9shy519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>oe06xelppjon1f5j5u6xajm7m1gb9shy519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.732</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="iux3nq3mlzfzqg187rzi0vwrnk56mvnl519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>iux3nq3mlzfzqg187rzi0vwrnk56mvnl519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.709</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="j42qjyza7vrq0tj9vkemx7u028igpo28519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>j42qjyza7vrq0tj9vkemx7u028igpo28519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.731</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="uhtyvhewu9v5k2woxqk64akdlsik89ik519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>uhtyvhewu9v5k2woxqk64akdlsik89ik519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.730</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="plmhfluzr5t2itrdqi7ame66yhzvjwwj519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>plmhfluzr5t2itrdqi7ame66yhzvjwwj519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.703</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_5mqq8dl3wk88dxznckzvn7c9hdwqdt8f519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>5mqq8dl3wk88dxznckzvn7c9hdwqdt8f519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.727</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="e6jvqw9f5bfwktf8ybkmspl3utyuhdwl519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>e6jvqw9f5bfwktf8ybkmspl3utyuhdwl519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.744</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="tmrj8x9482vscouzn2to4upd0q34qj17519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>tmrj8x9482vscouzn2to4upd0q34qj17519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.728</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="dox29jtbwpx4k737lm3ky9lqilns0wkx519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>dox29jtbwpx4k737lm3ky9lqilns0wkx519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.729</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="llxc0gfpncudmw4l02dte2ii3y2qa5u4519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>llxc0gfpncudmw4l02dte2ii3y2qa5u4519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.702</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="pkwy7mty5e44lgcjw1tghdecyg7tyk8y519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>pkwy7mty5e44lgcjw1tghdecyg7tyk8y519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.705</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="atc03jx8v8r59vjs0rwyazygtu2aa75j519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>atc03jx8v8r59vjs0rwyazygtu2aa75j519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.742</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="h211p4y3gmg7fblulsv8qbsjpi7xt61b519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>h211p4y3gmg7fblulsv8qbsjpi7xt61b519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.712</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="wz37sjv4zvam75rts2kcpk31mlaymuax519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>wz37sjv4zvam75rts2kcpk31mlaymuax519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.701</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_5g080sp7w9fnyu4jrgvmma6gqmf3nxpb519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>5g080sp7w9fnyu4jrgvmma6gqmf3nxpb519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.701-1</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="gcoo2f9hnm6t9x4l53a7tamvov8rxwau519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>gcoo2f9hnm6t9x4l53a7tamvov8rxwau519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.713</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_0mtplhnb3agm5ic3ml41098fc1832ka7519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>0mtplhnb3agm5ic3ml41098fc1832ka7519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.704</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="ud4vvjs4mjpum7nk4bqrqvqvgn5fd7xu519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>ud4vvjs4mjpum7nk4bqrqvqvgn5fd7xu519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.714</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="h2jrckyi4s1urhtsbfqhx56ymwu7qb07519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>h2jrckyi4s1urhtsbfqhx56ymwu7qb07519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.718</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="jkpwuooyiki8290zz9aw8h2epxmrrl32519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>jkpwuooyiki8290zz9aw8h2epxmrrl32519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.720</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_21pi6e60q9f0cur4v1rjuuucz5elixho519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>21pi6e60q9f0cur4v1rjuuucz5elixho519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.706</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="s2rr3rnp5k3lxzmca5599hs2rbk1esmg519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>s2rr3rnp5k3lxzmca5599hs2rbk1esmg519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.725</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_3ktjkmc4whmje0iujk8e98gc0q1qcmy2519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>3ktjkmc4whmje0iujk8e98gc0q1qcmy2519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.707</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="_7lahkwfj4ay4ljf1sc4hw9ewjkbsvrn6519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>7lahkwfj4ay4ljf1sc4hw9ewjkbsvrn6519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.724</cim:IdentifiedObject.name>
	</cim:Location>
	<cim:Location rdf:ID="pkmn6b9n27pxxqustl9yvsh8ob2d82x4519">
		<cim:Location.CoordinateSystem rdf:resource="#519"/>
		<cim:IdentifiedObject.mRID>pkmn6b9n27pxxqustl9yvsh8ob2d82x4519</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>L.722</cim:IdentifiedObject.name>
	</cim:Location>

	<!-- POINT(-122.102921 38.273405)  -->
	<cim:PositionPoint rdf:ID="zb62tyew7y6kd66upqtgilmhs1pptp1n519">
		<cim:PositionPoint.Location rdf:resource="#c0lqs064zm1nadd77jt7w4976ehahdnk519"/>
		<cim:PositionPoint.xPosition>-118.160825676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8277862794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_0ijf51ry2q8x8ronugkxls3f23ta00cs519">
		<cim:PositionPoint.Location rdf:resource="#_063f56ca6kvecjex38ybor1oyq83dqq5519"/>
		<cim:PositionPoint.xPosition>-118.160825676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8277862794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.104233 38.273709)  -->
	<cim:PositionPoint rdf:ID="kamgsjz5ajetgnpvxcmvxvrp315r0eaf519">
		<cim:PositionPoint.Location rdf:resource="#j2epaf2pbsk1jlbe899eubhrj4fk2fn7519"/>
		<cim:PositionPoint.xPosition>-118.162137676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8280902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="csh13lzl0mmxuq3o51htkfeffubtj64s519">
		<cim:PositionPoint.Location rdf:resource="#_063f56ca6kvecjex38ybor1oyq83dqq5519"/>
		<cim:PositionPoint.xPosition>-118.162137676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8280902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="tpokjuzs36nga6g684qocc4wqhguc7wm519">
		<cim:PositionPoint.Location rdf:resource="#_7t9xxiayorbamwr7aedg2ppj0bopi2qz519"/>
		<cim:PositionPoint.xPosition>-118.162137676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8280902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.103923 38.274182)  -->
	<cim:PositionPoint rdf:ID="_5dwae7a045tpcoz1fhigb73axvrudwug519">
		<cim:PositionPoint.Location rdf:resource="#inj7kv2x5wjsj176tx5gpgx7yiytmn67519"/>
		<cim:PositionPoint.xPosition>-118.161827676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8285632794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="qgkoifl3gvalhrip8b3783yeg1nl70l2519">
		<cim:PositionPoint.Location rdf:resource="#_7t9xxiayorbamwr7aedg2ppj0bopi2qz519"/>
		<cim:PositionPoint.xPosition>-118.161827676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8285632794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.105299 38.273048)  -->
	<cim:PositionPoint rdf:ID="c67862npi35m4glf5fv8efvp4v1c44vq519">
		<cim:PositionPoint.Location rdf:resource="#_4c9dila7lapmon77u04th9d8f66mp3o2519"/>
		<cim:PositionPoint.xPosition>-118.163203676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8274292794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_6ztu46mrrv936hvntvam2gkvot46juwv519">
		<cim:PositionPoint.Location rdf:resource="#j2epaf2pbsk1jlbe899eubhrj4fk2fn7519"/>
		<cim:PositionPoint.xPosition>-118.163203676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8274292794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="u5rtdssv15vehvapb9jk2o4ma3rs0i3f519">
		<cim:PositionPoint.Location rdf:resource="#v8loutcp5ha905g7mbcjcmi14o2xmzae519"/>
		<cim:PositionPoint.xPosition>-118.163203676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8274292794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.106605 38.272680)  -->
	<cim:PositionPoint rdf:ID="z6w2dqqtf8qktzshq1trzkvk0a8kkcca519">
		<cim:PositionPoint.Location rdf:resource="#sachosxgt1zawxabqk9c78i3ih1zeiev519"/>
		<cim:PositionPoint.xPosition>-118.164509676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8270612794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="ivjagzvorer2f102qk3ld7hdml6yucsv519">
		<cim:PositionPoint.Location rdf:resource="#v8loutcp5ha905g7mbcjcmi14o2xmzae519"/>
		<cim:PositionPoint.xPosition>-118.164509676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8270612794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_2spcn6zcyzq25utbu037076qi1yohnq2519">
		<cim:PositionPoint.Location rdf:resource="#q7l9r6y0zybieoffx79mzb7avcx52c7b519"/>
		<cim:PositionPoint.xPosition>-118.164509676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8270612794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.108146 38.273916)   -->
	<cim:PositionPoint rdf:ID="izcbh4p9hli0mt49tgdar5702by2ev2r519">
		<cim:PositionPoint.Location rdf:resource="#m9dckh0o35q66js0xeahice87mntin07519"/>
		<cim:PositionPoint.xPosition>-118.166050676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8282972794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="hsq01g5k46d3s0do27bk8h54cqcpq0iz519">
		<cim:PositionPoint.Location rdf:resource="#i0s1h5h9iuj1jlkj6owutakmfi4bl0v9519"/>
		<cim:PositionPoint.xPosition>-118.166050676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8282972794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="a7mvu9uj13a89oz91dj5swjm4luzqfln519">
		<cim:PositionPoint.Location rdf:resource="#q7l9r6y0zybieoffx79mzb7avcx52c7b519"/>
		<cim:PositionPoint.xPosition>-118.166050676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8282972794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="fsdn7zrtna0kt15eeyerjamt196uy5bs519">
		<cim:PositionPoint.Location rdf:resource="#qpyqgfqchipau6hjvx97u05pogv7mlwd519"/>
		<cim:PositionPoint.xPosition>-118.166050676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8282972794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.109954 38.273729)  -->
	<cim:PositionPoint rdf:ID="mwpcbwvhkmecgaay9jn35sb2y1wrbmsl519">
		<cim:PositionPoint.Location rdf:resource="#ikrbtskvqji4lez7qzxaa8n566pk5kqi519"/>
		<cim:PositionPoint.xPosition>-118.167858676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8281102794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="bthq64intrc0pt6cyf36i7ej1gb322ze519">
		<cim:PositionPoint.Location rdf:resource="#w97idxc08a874kxkj085cj1ue52dnoc2519"/>
		<cim:PositionPoint.xPosition>-118.167858676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8281102794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_7a7ntumc2b1gvoora19wn174olw36i15519">
		<cim:PositionPoint.Location rdf:resource="#_5pg7gg9g6qyv7nhyg5dszvt5e7e0x78e519"/>
		<cim:PositionPoint.xPosition>-118.167858676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8281102794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="ykm0n3i5fq99ht327dj72s4uev6n6tjd519">
		<cim:PositionPoint.Location rdf:resource="#qpyqgfqchipau6hjvx97u05pogv7mlwd519"/>
		<cim:PositionPoint.xPosition>-118.167858676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8281102794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.110595 38.273524)  -->
	<cim:PositionPoint rdf:ID="_5h9yu2j4iqbec1e0mcw1wde2yj32553m519">
		<cim:PositionPoint.Location rdf:resource="#s9od629nuzueglei3l3w5c2mpkfned5k519"/>
		<cim:PositionPoint.xPosition>-118.168499676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8279052794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="ri3efp2t5pc00pmb72ibpegmf6006q1b519">
		<cim:PositionPoint.Location rdf:resource="#w97idxc08a874kxkj085cj1ue52dnoc2519"/>
		<cim:PositionPoint.xPosition>-118.168499676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8279052794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.114061 38.275195)  -->
	<cim:PositionPoint rdf:ID="_17h5zp40cem7smm0gsi01bg3qgl0qm1k519">
		<cim:PositionPoint.Location rdf:resource="#xp0l6qxalssaoos6fb7fbpkvvbl2cpkn519"/>
		<cim:PositionPoint.xPosition>-118.171965676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8295762794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="hue5pfm7var357vi7jnr9bkw03vbvqgg519">
		<cim:PositionPoint.Location rdf:resource="#_5pg7gg9g6qyv7nhyg5dszvt5e7e0x78e519"/>
		<cim:PositionPoint.xPosition>-118.171965676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8295762794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.108746 38.275499)  -->
	<cim:PositionPoint rdf:ID="_3hbyvcq01t1zgyryq3yffacfcyxfwv1b519">
		<cim:PositionPoint.Location rdf:resource="#gjlxw55fe1qxsij77q39q0z1co55yoh3519"/>
		<cim:PositionPoint.xPosition>-118.166650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8298802794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="b3k8kd7n5pnf3gligbmmgih7g7mki19o519">
		<cim:PositionPoint.Location rdf:resource="#jo3uj1dsbihfiimkitgt1wgmcguklbas519"/>
		<cim:PositionPoint.xPosition>-118.166650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8298802794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="scik92j5l9tyxw1czjicwfq4006yu2yj519">
		<cim:PositionPoint.Location rdf:resource="#i0s1h5h9iuj1jlkj6owutakmfi4bl0v9519"/>
		<cim:PositionPoint.xPosition>-118.166650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8298802794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.109394 38.276109)  -->
	<cim:PositionPoint rdf:ID="gzdbgkvce84ziwrj39iczzvkgl39483d519">
		<cim:PositionPoint.Location rdf:resource="#n0wmemc5auqqf7rlf8runn009yp5wx2d519"/>
		<cim:PositionPoint.xPosition>-118.167298676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8304902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="yrb6x0iuoj7p7erknf63qb06zsf26sc0519">
		<cim:PositionPoint.Location rdf:resource="#sl3scopi9c3fp1sg1p0d54blgq6bsie1519"/>
		<cim:PositionPoint.xPosition>-118.167298676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8304902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="k7chlxif9wnqa0zxb04kte3u7vpwukb8519">
		<cim:PositionPoint.Location rdf:resource="#jo3uj1dsbihfiimkitgt1wgmcguklbas519"/>
		<cim:PositionPoint.xPosition>-118.167298676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8304902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="d43tnsadbz5fb249ic98beqv7dwsg54n519">
		<cim:PositionPoint.Location rdf:resource="#_2xqqmtcmzfgtckpwm0g0uqxk7eer3nxv519"/>
		<cim:PositionPoint.xPosition>-118.167298676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8304902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.110492 38.276264)  -->
	<cim:PositionPoint rdf:ID="_3rg3dgpj8015xlymqpp5gk9vlvx966ti519">
		<cim:PositionPoint.Location rdf:resource="#oe06xelppjon1f5j5u6xajm7m1gb9shy519"/>
		<cim:PositionPoint.xPosition>-118.168396676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8306452794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="oqe7d1rxx6a502u4ncfgtq1f9bom12u4519">
		<cim:PositionPoint.Location rdf:resource="#sl3scopi9c3fp1sg1p0d54blgq6bsie1519"/>
		<cim:PositionPoint.xPosition>-118.168396676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8306452794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.108499 38.276601)  -->
	<cim:PositionPoint rdf:ID="o8l46loyzwje17qq0k4f15i2biv5g0zs519">
		<cim:PositionPoint.Location rdf:resource="#iux3nq3mlzfzqg187rzi0vwrnk56mvnl519"/>
		<cim:PositionPoint.xPosition>-118.166403676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8309822794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_0q7665ulqmjno7mhgjho9s53sysyom2d519">
		<cim:PositionPoint.Location rdf:resource="#_2xqqmtcmzfgtckpwm0g0uqxk7eer3nxv519"/>
		<cim:PositionPoint.xPosition>-118.166403676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8309822794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="vo5gjrnh9n1tluj4wbzdn0ghccmtkfo9519">
		<cim:PositionPoint.Location rdf:resource="#b8v5sz5w4tzzv3f36jmn50w4ghoc2vjm519"/>
		<cim:PositionPoint.xPosition>-118.166403676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8309822794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="ifgajtf6j3b31wof82s02t71ee1wxd3z519">
		<cim:PositionPoint.Location rdf:resource="#k8ry9yj8vxvzh3572f6dvg2srro5ipho519"/>
		<cim:PositionPoint.xPosition>-118.166403676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8309822794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.106423 38.276862)  -->
	<cim:PositionPoint rdf:ID="_1bw21pjedanenm7hr1dv6jbto2pib4b6519">
		<cim:PositionPoint.Location rdf:resource="#j42qjyza7vrq0tj9vkemx7u028igpo28519"/>
		<cim:PositionPoint.xPosition>-118.164327676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8312432794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="t8bccc2yxorishp2mz6yf3uwm482l9gm519">
		<cim:PositionPoint.Location rdf:resource="#b8v5sz5w4tzzv3f36jmn50w4ghoc2vjm519"/>
		<cim:PositionPoint.xPosition>-118.164327676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8312432794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.109126 38.276855)  -->
	<cim:PositionPoint rdf:ID="kdm9zfedl4wz4poiun7yfqs7ihi049zx519">
		<cim:PositionPoint.Location rdf:resource="#uhtyvhewu9v5k2woxqk64akdlsik89ik519"/>
		<cim:PositionPoint.xPosition>-118.167030676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8312362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_8w1gg8p6yeiqe9gcvtzq379ahctieodz519">
		<cim:PositionPoint.Location rdf:resource="#k8ry9yj8vxvzh3572f6dvg2srro5ipho519"/>
		<cim:PositionPoint.xPosition>-118.167030676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8312362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="kl00opwl9hmjaxvtlxaom6on48sm5hmc519">
		<cim:PositionPoint.Location rdf:resource="#fnxnwwisbke2ms35o4lqlfu3n9gb2cj7519"/>
		<cim:PositionPoint.xPosition>-118.167030676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8312362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.111122 38.277347)  -->
	<cim:PositionPoint rdf:ID="n4gtwy901jb417i5swav83qs65vqwr5i519">
		<cim:PositionPoint.Location rdf:resource="#plmhfluzr5t2itrdqi7ame66yhzvjwwj519"/>
		<cim:PositionPoint.xPosition>-118.169026676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8317282794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="xv7lvv1qlgo2shvp8cjxz3rnq1igdcu9519">
		<cim:PositionPoint.Location rdf:resource="#fnxnwwisbke2ms35o4lqlfu3n9gb2cj7519"/>
		<cim:PositionPoint.xPosition>-118.169026676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8317282794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_3kscirduu9172hle5bwokrqy7wew06n6519">
		<cim:PositionPoint.Location rdf:resource="#n6co8iaspfide06wj2pg1qyew6282hfr519"/>
		<cim:PositionPoint.xPosition>-118.169026676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8317282794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="h6kl60tpkgh5obcrjzmuyskb9vn2vjm5519">
		<cim:PositionPoint.Location rdf:resource="#jk5d6g4xgk02spsbwj5w5lverr6bvcqa519"/>
		<cim:PositionPoint.xPosition>-118.169026676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8317282794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.111746 38.277785)  -->
	<cim:PositionPoint rdf:ID="_1tmsva937em2gp9um3hcr4y5ac142jgo519">
		<cim:PositionPoint.Location rdf:resource="#_5mqq8dl3wk88dxznckzvn7c9hdwqdt8f519"/>
		<cim:PositionPoint.xPosition>-118.169650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8321662794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_5973eyugl2mm5diiv1s6kp3r63rx36wa519">
		<cim:PositionPoint.Location rdf:resource="#_73qy7hv6aod8ttnyv43q19b6x9qn4p0f519"/>
		<cim:PositionPoint.xPosition>-118.169650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8321662794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="i12pat54ojqatb4xp3yiyti6h95k5fr1519">
		<cim:PositionPoint.Location rdf:resource="#n6co8iaspfide06wj2pg1qyew6282hfr519"/>
		<cim:PositionPoint.xPosition>-118.169650676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8321662794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.112635 38.277469)  -->
	<cim:PositionPoint rdf:ID="khi8ukxwueqw4tj5v761ysyw6mewhp8o519">
		<cim:PositionPoint.Location rdf:resource="#e6jvqw9f5bfwktf8ybkmspl3utyuhdwl519"/>
		<cim:PositionPoint.xPosition>-118.170539676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8318502794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="c2gh8fdgu6ud8eo46nbocg5hjxp7csi9519">
		<cim:PositionPoint.Location rdf:resource="#_73qy7hv6aod8ttnyv43q19b6x9qn4p0f519"/>
		<cim:PositionPoint.xPosition>-118.170539676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8318502794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="jftfgdafsl1ix7v7yjb61o72z93tja2r519">
		<cim:PositionPoint.Location rdf:resource="#zvaqrq3g0qmcaflndjgnboyueb7dsa5519"/>
		<cim:PositionPoint.xPosition>-118.170539676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8318502794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_96nwk3y4tbta5j0q2u1mmirgvv6xdx9e519">
		<cim:PositionPoint.Location rdf:resource="#mdu63j6dlfwz064a5h3ejt0kmhz4721o519"/>
		<cim:PositionPoint.xPosition>-118.170539676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8318502794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.113450 38.276924)  -->
	<cim:PositionPoint rdf:ID="anolh4dk60o15e70jeu1hjqsir8ktn17519">
		<cim:PositionPoint.Location rdf:resource="#dox29jtbwpx4k737lm3ky9lqilns0wkx519"/>
		<cim:PositionPoint.xPosition>-118.171354676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8313052794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="icd6ihj8vq8cospa9j5nyqmsxhcigntj519">
		<cim:PositionPoint.Location rdf:resource="#zvaqrq3g0qmcaflndjgnboyueb7dsa5519"/>
		<cim:PositionPoint.xPosition>-118.171354676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8313052794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>


	<!-- POINT(-122.112757 38.276928)  -->
	<cim:PositionPoint rdf:ID="tqldpdb3pff97t5vnqr4hdrmib2ith1z519">
		<cim:PositionPoint.Location rdf:resource="#tmrj8x9482vscouzn2to4upd0q34qj17519"/>
		<cim:PositionPoint.xPosition>-118.170661676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8313092794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="i57snqyp433ilu20e9ijjwd4n0ymhbk0519">
		<cim:PositionPoint.Location rdf:resource="#mdu63j6dlfwz064a5h3ejt0kmhz4721o519"/>
		<cim:PositionPoint.xPosition>-118.170661676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8313092794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.112625 38.281588)  -->
	<cim:PositionPoint rdf:ID="s05pxjpub8eu2l93u8utbg18a92n6189519">
		<cim:PositionPoint.Location rdf:resource="#llxc0gfpncudmw4l02dte2ii3y2qa5u4519"/>
		<cim:PositionPoint.xPosition>-118.170529676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359692794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="sb0ddhotnf0yczkqdamyix7iit2izozo519">
		<cim:PositionPoint.Location rdf:resource="#dfk4igjhf83djz3tkebzh9xro4corgsp519"/>
		<cim:PositionPoint.xPosition>-118.170529676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359692794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_3unmm33nkyq3iewfnzbwdt9zcyw142gq519">
		<cim:PositionPoint.Location rdf:resource="#et7i5k8nlbg1kwc9qb2aal76r35a76wz519"/>
		<cim:PositionPoint.xPosition>-118.170529676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359692794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_4l1qw4y1csisrv6bdmbedrdill394vpj519">
		<cim:PositionPoint.Location rdf:resource="#jk5d6g4xgk02spsbwj5w5lverr6bvcqa519"/>
		<cim:PositionPoint.xPosition>-118.170529676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359692794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="t906x19r6epdzoxtzumu4hb0ogq2114y519">
		<cim:PositionPoint.Location rdf:resource="#_3s7pmm8oretztzq9w2i023r5aq7o95xl519"/>
		<cim:PositionPoint.xPosition>-118.170529676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359692794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.113241 38.280609)  -->
	<cim:PositionPoint rdf:ID="teamq98rzpkppoo838iqa2fa0kjm40r4519">
		<cim:PositionPoint.Location rdf:resource="#pkwy7mty5e44lgcjw1tghdecyg7tyk8y519"/>
		<cim:PositionPoint.xPosition>-118.171145676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8349902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="g2h6wxldfuv0hssiqz8f2owhrc8gekph519">
		<cim:PositionPoint.Location rdf:resource="#gnadzhku3h0vl8x1h5vir3aaroe2vuyr519"/>
		<cim:PositionPoint.xPosition>-118.171145676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8349902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="czaz37jpulwjih499x3mns4v4q4pra4h519">
		<cim:PositionPoint.Location rdf:resource="#ko019gg1j8jci79ip6stp9ipenmhon90519"/>
		<cim:PositionPoint.xPosition>-118.171145676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8349902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="l11ac4263kgsgnvxwbs01ryw0vfpolw6519">
		<cim:PositionPoint.Location rdf:resource="#_3s7pmm8oretztzq9w2i023r5aq7o95xl519"/>
		<cim:PositionPoint.xPosition>-118.171145676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8349902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.114127 38.280076)  -->
	<cim:PositionPoint rdf:ID="v7m1ntm4va0qza5qxrwcqnqdzkz7yg0a519">
		<cim:PositionPoint.Location rdf:resource="#atc03jx8v8r59vjs0rwyazygtu2aa75j519"/>
		<cim:PositionPoint.xPosition>-118.172031676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8344572794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="mxb74wwt9a0cunw7tp5mleug68avr6m6519">
		<cim:PositionPoint.Location rdf:resource="#ko019gg1j8jci79ip6stp9ipenmhon90519"/>
		<cim:PositionPoint.xPosition>-118.172031676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8344572794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.113552 38.280912)  -->
	<cim:PositionPoint rdf:ID="d8fex9bhvb6087yb68swz6s91oyftq51519">
		<cim:PositionPoint.Location rdf:resource="#h211p4y3gmg7fblulsv8qbsjpi7xt61b519"/>
		<cim:PositionPoint.xPosition>-118.171456676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8352932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="jtniw5a80qolee3h4yhim737grk45l9c519">
		<cim:PositionPoint.Location rdf:resource="#gnadzhku3h0vl8x1h5vir3aaroe2vuyr519"/>
		<cim:PositionPoint.xPosition>-118.171456676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8352932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.111580 38.282909)  -->
	<cim:PositionPoint rdf:ID="ovr9cp84b1nepvyces9sref0sg43j2z3519">
		<cim:PositionPoint.Location rdf:resource="#wz37sjv4zvam75rts2kcpk31mlaymuax519"/>
		<cim:PositionPoint.xPosition>-118.169484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8372902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="zhf1zndsrcxz4196m1zz93kh8uwsz6hd519">
		<cim:PositionPoint.Location rdf:resource="#dfk4igjhf83djz3tkebzh9xro4corgsp519"/>
		<cim:PositionPoint.xPosition>-118.169484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8372902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="lfd4y985lgmiyi2lbo4glaw1fzp1h78e519">
		<cim:PositionPoint.Location rdf:resource="#_6ksrwb0f92q9d68ddhzyz8iikeem070a519"/>
		<cim:PositionPoint.xPosition>-118.169484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8372902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.111580 38.282909)  -->
	<cim:PositionPoint rdf:ID="jh2pkm94two9fyw80yxjaqiiec6rod7n519">
		<cim:PositionPoint.Location rdf:resource="#_5g080sp7w9fnyu4jrgvmma6gqmf3nxpb519"/>
		<cim:PositionPoint.xPosition>-118.169484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8372902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="e9bh04dk45pd89s5sdikvka4ebyig9pj519">
		<cim:PositionPoint.Location rdf:resource="#_6ksrwb0f92q9d68ddhzyz8iikeem070a519"/>
		<cim:PositionPoint.xPosition>-118.169484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8372902794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.110675 38.281121)  -->
	<cim:PositionPoint rdf:ID="_77kapots7lfz1z5ftdblk9xka7g3skz4519">
		<cim:PositionPoint.Location rdf:resource="#gcoo2f9hnm6t9x4l53a7tamvov8rxwau519"/>
		<cim:PositionPoint.xPosition>-118.168579676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8355022794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="k4e3ycfr695k1i2ibgaxsfc3rirpjmje519">
		<cim:PositionPoint.Location rdf:resource="#jlovpqw7qpsak5mjrdq4epamvgnsvyt7519"/>
		<cim:PositionPoint.xPosition>-118.168579676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8355022794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="rudv8g6k1ag7oph6ao9drg2qyckzxfjf519">
		<cim:PositionPoint.Location rdf:resource="#et7i5k8nlbg1kwc9qb2aal76r35a76wz519"/>
		<cim:PositionPoint.xPosition>-118.168579676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8355022794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.109728 38.281912)  -->
	<cim:PositionPoint rdf:ID="bcwdicx5cusq729jc851yck1kgtavzxu519">
		<cim:PositionPoint.Location rdf:resource="#_0mtplhnb3agm5ic3ml41098fc1832ka7519"/>
		<cim:PositionPoint.xPosition>-118.167632676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8362932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="bdhms04j26t2egbmt530g816vw59fno5519">
		<cim:PositionPoint.Location rdf:resource="#n9gpcc4o-t04x-l7ij-lg75-amoqi4glt75u519"/>
		<cim:PositionPoint.xPosition>-118.167632676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8362932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="sbz0osqorvs10ig4pwy5zvg3sjjk8mr0519">
		<cim:PositionPoint.Location rdf:resource="#praqgp36pm36wrwz8ilzepifq5xatllj519"/>
		<cim:PositionPoint.xPosition>-118.167632676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8362932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_4vchsf7qno01h49xtkjw0g6jfnw957in519">
		<cim:PositionPoint.Location rdf:resource="#jlovpqw7qpsak5mjrdq4epamvgnsvyt7519"/>
		<cim:PositionPoint.xPosition>-118.167632676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8362932794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.110896 38.281228)  -->
	<cim:PositionPoint rdf:ID="_7r71a1xwkrony22pqn2wlqcrfg03gjob519">
		<cim:PositionPoint.Location rdf:resource="#ud4vvjs4mjpum7nk4bqrqvqvgn5fd7xu519"/>
		<cim:PositionPoint.xPosition>-118.168800676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8356092794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="lfd8s3rgz4zx7xdwo0rkp11gf8zkruc2519">
		<cim:PositionPoint.Location rdf:resource="#praqgp36pm36wrwz8ilzepifq5xatllj519"/>
		<cim:PositionPoint.xPosition>-118.168800676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8356092794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="qcg29x499wbvf40uinwjhnlsk5r2l1gh519">
		<cim:PositionPoint.Location rdf:resource="#_9f21tajs92uqln6756130mgfgpir8o95519"/>
		<cim:PositionPoint.xPosition>-118.168800676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8356092794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.107885 38.280814)  -->
	<cim:PositionPoint rdf:ID="tk0zti9mj7wibgun2ld97p0o8ya8au6q519">
		<cim:PositionPoint.Location rdf:resource="#h2jrckyi4s1urhtsbfqhx56ymwu7qb07519"/>
		<cim:PositionPoint.xPosition>-118.165789676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8351952794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="xgg1q99l8urytiek2okdh6qetzwshx1h519">
		<cim:PositionPoint.Location rdf:resource="#_9f21tajs92uqln6756130mgfgpir8o95519"/>
		<cim:PositionPoint.xPosition>-118.165789676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8351952794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.106580 38.282611)  -->
	<cim:PositionPoint rdf:ID="on09rpdxmxwhayk1ovjr19wd6v401l5e519">
		<cim:PositionPoint.Location rdf:resource="#jkpwuooyiki8290zz9aw8h2epxmrrl32519"/>
		<cim:PositionPoint.xPosition>-118.164484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8369922794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_84dlex3e2zdvmiym8ck7kyhx9tragemu519">
		<cim:PositionPoint.Location rdf:resource="#n9gpcc4o-t04x-l7ij-lg75-amoqi4glt75u519"/>
		<cim:PositionPoint.xPosition>-118.164484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8369922794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_3slg0tht929q6c6cz5tvy0wuhd4uwomb519">
		<cim:PositionPoint.Location rdf:resource="#z6v80ph9nry5uh9cqdro6i1m8iql2arz519"/>
		<cim:PositionPoint.xPosition>-118.164484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8369922794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_3izrqnqua0acxo6c7ti5svbpzmvyjtch519">
		<cim:PositionPoint.Location rdf:resource="#haxth0iiz99oqk9700hy0mvuct6ibocn519"/>
		<cim:PositionPoint.xPosition>-118.164484676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8369922794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.104564 38.282355)  -->
	<cim:PositionPoint rdf:ID="_18xwrn2tas6toqxef8geh12063vkvqbg519">
		<cim:PositionPoint.Location rdf:resource="#_21pi6e60q9f0cur4v1rjuuucz5elixho519"/>
		<cim:PositionPoint.xPosition>-118.162468676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8367362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="a55bzwkc1k5q0x89t0ykuyx6v5id940s519">
		<cim:PositionPoint.Location rdf:resource="#z6v80ph9nry5uh9cqdro6i1m8iql2arz519"/>
		<cim:PositionPoint.xPosition>-118.162468676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8367362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="r4d2auu5j1vrba04406ynjh8wodt0yuy519">
		<cim:PositionPoint.Location rdf:resource="#g2ceshgguoshl94k1l3yxf9txwg852gn519"/>
		<cim:PositionPoint.xPosition>-118.162468676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8367362794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.104294 38.281605)  -->
	<cim:PositionPoint rdf:ID="_1140194vkoafxd13s1webzhl0dpoxt5z519">
		<cim:PositionPoint.Location rdf:resource="#s2rr3rnp5k3lxzmca5599hs2rbk1esmg519"/>
		<cim:PositionPoint.xPosition>-118.162198676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359862794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="_45a87wvfejfarq9gsieok5xblu44p0r4519">
		<cim:PositionPoint.Location rdf:resource="#g2ceshgguoshl94k1l3yxf9txwg852gn519"/>
		<cim:PositionPoint.xPosition>-118.162198676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8359862794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.104556 38.284530)  -->
	<cim:PositionPoint rdf:ID="mzb85rkyc3bammxdp8fp1urkekosif2w519">
		<cim:PositionPoint.Location rdf:resource="#_3ktjkmc4whmje0iujk8e98gc0q1qcmy2519"/>
		<cim:PositionPoint.xPosition>-118.162460676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389112794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="q519snwmqb8sqkqawxpmdpuirhbfnc5u519">
		<cim:PositionPoint.Location rdf:resource="#_64w4s0mxiai83ygbe91hrhdpdwh4tat4519"/>
		<cim:PositionPoint.xPosition>-118.162460676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389112794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="wxuho6bpjqlm14dxwc5umevuryc5st5d519">
		<cim:PositionPoint.Location rdf:resource="#haxth0iiz99oqk9700hy0mvuct6ibocn519"/>
		<cim:PositionPoint.xPosition>-118.162460676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389112794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="w0dvmppt90nsqimt8po8vfte8yac7yqj519">
		<cim:PositionPoint.Location rdf:resource="#dsq1gaota4avlx56koqkm1f3trrt6uwm519"/>
		<cim:PositionPoint.xPosition>-118.162460676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389112794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.105080 38.286618)  -->
	<cim:PositionPoint rdf:ID="bqwihji5xiv87zhztg7xmmkwd7ttbpis519">
		<cim:PositionPoint.Location rdf:resource="#_7lahkwfj4ay4ljf1sc4hw9ewjkbsvrn6519"/>
		<cim:PositionPoint.xPosition>-118.162984676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8409992794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="ek6qor58aa4k1e9ykpe11l8atffj65by519">
		<cim:PositionPoint.Location rdf:resource="#dsq1gaota4avlx56koqkm1f3trrt6uwm519"/>
		<cim:PositionPoint.xPosition>-118.162984676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8409992794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>

	<!-- POINT(-122.104925 38.284540)  -->
	<cim:PositionPoint rdf:ID="dt1xwdiv6ugatg7vn7z20c8pquk9l4wx519">
		<cim:PositionPoint.Location rdf:resource="#pkmn6b9n27pxxqustl9yvsh8ob2d82x4519"/>
		<cim:PositionPoint.xPosition>-118.162829676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389212794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
	<cim:PositionPoint rdf:ID="v8vartrkw841ktcghqgkrohrfltcfg9u519">
		<cim:PositionPoint.Location rdf:resource="#_64w4s0mxiai83ygbe91hrhdpdwh4tat4519"/>
		<cim:PositionPoint.xPosition>-118.162829676259</cim:PositionPoint.xPosition>
		<cim:PositionPoint.yPosition>40.8389212794099</cim:PositionPoint.yPosition>
	</cim:PositionPoint>
</rdf:RDF>
